<!DOCTYPE html>
<html lang="en" data-accent-color="violet" data-content_root="../../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>enex_analysis.tmhp.ground_source_heat_pump - Energy-Exergy Analysis Engine</title><link rel="index" title="Index" href="../../../genindex.html" /><link rel="search" title="Search" href="../../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/tmhp/ground_source_heat_pump.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../../_static/css/custom.css?v=e84031eb" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta property="og:type" content="website"/>
  <meta property="og:url" content="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/tmhp/ground_source_heat_pump.html"/>
  <meta property="og:title" content="enex_analysis.tmhp.ground_source_heat_pump"/>
    <meta name="twitter:card" content="summary"/>
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../../index.html">
      
      
      <strong>Energy-Exergy Analysis Engine</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../../theory/index.html">Theory</a></li><li class="link"><a href="../../../api/index.html">API Reference</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="0"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/quickstart.html">Quick Start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/configuration.html">Configuration</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../guides/index.html">User Guides</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/user-guide.html">User Guide</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/io-guide.html">Input/Output Documentation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/advanced-topics.html">Advanced Topics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/nomenclature.html">Symbol Naming Convention</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../api/core.html">Core &amp; Utilities</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.thermodynamics.html">enex_analysis.tmhp.thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.refrigerant.html">enex_analysis.tmhp.refrigerant</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.heat_transfer.html">enex_analysis.heat_transfer</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.dhw.html">enex_analysis.tmhp.dhw</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.cop.html">enex_analysis.tmhp.cop</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.calc_util.html">enex_analysis.calc_util</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.constants.html">enex_analysis.tmhp.constants</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.weather.html">enex_analysis.tmhp.weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.enex_functions.html">enex_analysis.enex_functions</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.dynamic_context.html">enex_analysis.dynamic_context</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/engines.html">Energy System Engines</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.air_source_heat_pump.html">enex_analysis.air_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html">enex_analysis.ground_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.electric_boiler.html">enex_analysis.electric_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.gas_boiler.html">enex_analysis.gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.gas_boiler_tank.html">enex_analysis.gas_boiler_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.solar_assisted_gas_boiler.html">enex_analysis.solar_assisted_gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.air_source_heat_pump_boiler.html">enex_analysis.air_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html">enex_analysis.ground_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html">enex_analysis.water_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_pv_ess.html">enex_analysis.ashpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_stc_preheat.html">enex_analysis.ashpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_stc_tank.html">enex_analysis.ashpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_pv_ess.html">enex_analysis.eb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_stc_preheat.html">enex_analysis.eb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_stc_tank.html">enex_analysis.eb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_pv_ess.html">enex_analysis.gshpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_stc_preheat.html">enex_analysis.gshpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_stc_tank.html">enex_analysis.gshpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.enex_engine.html">enex_analysis.enex_engine</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/subsystems.html">Subsystems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.subsystems.html">enex_analysis.tmhp.subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tank_stratification_model.html">enex_analysis.tank_stratification_model</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.hx_fan.html">enex_analysis.hx_fan</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.uv_treatment.html">enex_analysis.uv_treatment</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.g_function.html">enex_analysis.g_function</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/advanced.html">Advanced &amp; Tools</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tdma.html">enex_analysis.tdma</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.visualization.html">enex_analysis.visualization</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../theory/index.html">Systems</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/components/index.html">Subsystem Components</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/refrigerant_cycle.html">Refrigerant Cycle</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/thermal_storage.html">Thermal Storage Tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/borehole_he.html">Borehole Heat Exchanger (BHE)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/solar_thermal.html">Solar Thermal Collector (STC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/pv_ess.html">Photovoltaic and Energy Storage Systems (PV + ESS)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/systems/index.html">Integrated Systems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/ashp_boiler.html">Air Source Heat Pump Boiler (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/gshp_boiler.html">Ground Source Heat Pump Boiler (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/hybrid_systems.html">Hybrid Heat Pump Systems</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/scenarios/index.html">Scenarios &amp; Analysis</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/scenarios/pv_vs_stc.html">Photovoltaic vs. Solar Thermal Collector</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://github.com/bet-lab/enex_analysis_engine">GitHub Repository</a></li>
</ul>

        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../../index.html"><span itemprop="name">Energy-Exergy Analysis Engine</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">enex_analysis.tmhp.ground_source_heat_pump</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for enex_analysis.tmhp.ground_source_heat_pump</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;Ground source heat pump — physics-based cycle model with indoor unit.</span>
</span><span data-line="2">
</span><span data-line="3"><span class="sd">Resolves a vapour-compression refrigerant cycle coupled to a borehole</span>
</span><span data-line="4"><span class="sd">heat exchanger (BHE) on the source side and an indoor-air heat exchanger</span>
</span><span data-line="5"><span class="sd">on the load side.  Supports both **cooling** (``Q_r_iu &gt; 0``) and</span>
</span><span data-line="6"><span class="sd">**heating** (``Q_r_iu &lt; 0``) modes.</span>
</span><span data-line="7">
</span><span data-line="8"><span class="sd">At each time step the model finds the minimum-power operating point</span>
</span><span data-line="9"><span class="sd">(compressor + BHE pump + indoor fan) via bounded 2-D optimisation</span>
</span><span data-line="10"><span class="sd">over the evaporator and condenser approach temperature differences.</span>
</span><span data-line="11">
</span><span data-line="12"><span class="sd">Borehole thermal response is tracked with pygfunction-based multi-borehole</span>
</span><span data-line="13"><span class="sd">g-functions, enabling robust long-term ground temperature drift modelling.</span>
</span><span data-line="14">
</span><span data-line="15"><span class="sd">Architecture mirrors ``GroundSourceHeatPumpBoiler`` for the BHE side</span>
</span><span data-line="16"><span class="sd">and ``AirSourceHeatPump`` for the indoor-unit side.</span>
</span><span data-line="17"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="18">
</span><span data-line="19"><span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">annotations</span>
</span><span data-line="20">
</span><span data-line="21"><span class="kn">import</span><span class="w"> </span><span class="nn">contextlib</span>
</span><span data-line="22"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="23"><span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="24"><span class="kn">from</span><span class="w"> </span><span class="nn">collections.abc</span><span class="w"> </span><span class="kn">import</span> <span class="n">Callable</span>
</span><span data-line="25">
</span><span data-line="26"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="27"><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
</span><span data-line="28"><span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">minimize</span>
</span><span data-line="29"><span class="kn">from</span><span class="w"> </span><span class="nn">tqdm</span><span class="w"> </span><span class="kn">import</span> <span class="n">tqdm</span>
</span><span data-line="30">
</span><span data-line="31"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="32"><span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">c_a</span><span class="p">,</span> <span class="n">c_w</span><span class="p">,</span> <span class="n">rho_a</span><span class="p">,</span> <span class="n">rho_w</span>
</span><span data-line="33"><span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="34">    <span class="n">calc_exergy_flow</span><span class="p">,</span>
</span><span data-line="35">    <span class="n">calc_fan_power_from_dV_fan</span><span class="p">,</span>
</span><span data-line="36">    <span class="n">calc_HX_perf_for_target_heat</span><span class="p">,</span>
</span><span data-line="37"><span class="p">)</span>
</span><span data-line="38"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="n">precompute_gfunction</span>
</span><span data-line="39"><span class="kn">from</span><span class="w"> </span><span class="nn">.refrigerant</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="40">    <span class="n">calc_ref_state</span><span class="p">,</span>
</span><span data-line="41"><span class="p">)</span>
</span><span data-line="42">
</span><span data-line="43">
<div class="viewcode-block" id="GroundSourceHeatPump">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html#enex_analysis.tmhp.ground_source_heat_pump.GroundSourceHeatPump">[docs]</a>
</span><span data-line="44"><span class="k">class</span><span class="w"> </span><span class="nc">GroundSourceHeatPump</span><span class="p">:</span>
</span><span data-line="45"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Ground source heat pump with BHE and indoor-unit air heat exchange.</span>
</span><span data-line="46">
</span><span data-line="47"><span class="sd">    The refrigerant cycle is resolved via CoolProp.  A bounded 2-D</span>
</span><span data-line="48"><span class="sd">    optimiser minimises total electrical input (``E_cmp + E_pmp + E_iu_fan``)</span>
</span><span data-line="49"><span class="sd">    over the evaporator and condenser approach temperatures.</span>
</span><span data-line="50"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="51">
<div class="viewcode-block" id="GroundSourceHeatPump.__init__">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html#enex_analysis.tmhp.ground_source_heat_pump.GroundSourceHeatPump.__init__">[docs]</a>
</span><span data-line="52">    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span>
</span><span data-line="53">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="54">        <span class="c1"># 1. Refrigerant / cycle / compressor -----------</span>
</span><span data-line="55">        <span class="n">ref</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;R32&quot;</span><span class="p">,</span>
</span><span data-line="56">        <span class="n">V_cmp_ref</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="57">        <span class="n">eta_cmp_isen</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">=</span> <span class="mf">0.80</span><span class="p">,</span>
</span><span data-line="58">        <span class="n">dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="59">        <span class="n">dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="60">        <span class="c1"># 2. Heat exchanger UA ---------------------------</span>
</span><span data-line="61">        <span class="n">UA_cond</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="62">        <span class="n">UA_evap</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="63">        <span class="c1"># 3. Indoor unit fan -----------------------------</span>
</span><span data-line="64">        <span class="n">dV_iu_fan_a_rated</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="65">        <span class="n">dP_iu_fan_rated</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="66">        <span class="n">A_cross_iu</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="67">        <span class="n">eta_iu_fan_rated</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="68">        <span class="n">vsd_coeffs_iu</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="69">        <span class="c1"># 4. BHE (Borehole Heat Exchanger) ---------------</span>
</span><span data-line="70">        <span class="n">N_1</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span><span class="p">,</span>
</span><span data-line="71">        <span class="n">N_2</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span><span class="p">,</span>
</span><span data-line="72">        <span class="n">B</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">6.0</span><span class="p">,</span>
</span><span data-line="73">        <span class="n">D_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">0</span><span class="p">,</span>
</span><span data-line="74">        <span class="n">H_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">100</span><span class="p">,</span>
</span><span data-line="75">        <span class="n">r_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.08</span><span class="p">,</span>
</span><span data-line="76">        <span class="n">R_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.108</span><span class="p">,</span>
</span><span data-line="77">        <span class="n">dV_b_f_lpm</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">20.04</span><span class="p">,</span>
</span><span data-line="78">        <span class="n">k_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">2.0</span><span class="p">,</span>
</span><span data-line="79">        <span class="n">c_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">800</span><span class="p">,</span>
</span><span data-line="80">        <span class="n">rho_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">2000</span><span class="p">,</span>
</span><span data-line="81">        <span class="n">Ts</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">16.0</span><span class="p">,</span>
</span><span data-line="82">        <span class="n">E_pmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">100</span><span class="p">,</span>
</span><span data-line="83">        <span class="c1"># 5. System capacity / room ----------------------</span>
</span><span data-line="84">        <span class="n">hp_capacity</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">4000.0</span><span class="p">,</span>
</span><span data-line="85">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">27.0</span><span class="p">,</span>
</span><span data-line="86">        <span class="c1"># 6. Cycle guard ---------------------------------</span>
</span><span data-line="87">        <span class="n">dT_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="88">        <span class="n">dT_hx_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.5</span><span class="p">,</span>
</span><span data-line="89">        <span class="c1"># 7. Simulation scope ----------------------------</span>
</span><span data-line="90">        <span class="n">t_max_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">8760</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">,</span>
</span><span data-line="91">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">3600</span><span class="p">,</span>
</span><span data-line="92">        <span class="c1"># Deprecated:</span>
</span><span data-line="93">        <span class="n">V_disp_cmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="94">        <span class="n">UA_cond_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="95">        <span class="n">UA_evap_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="96">        <span class="n">dV_iu_fan_a_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="97">        <span class="n">dP_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="98">        <span class="n">eta_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="99">    <span class="p">):</span>
</span><span data-line="100">        <span class="c1"># Resolve deprecated mapping</span>
</span><span data-line="101">        <span class="k">if</span> <span class="n">V_cmp_ref</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="102">            <span class="n">V_cmp_ref</span> <span class="o">=</span> <span class="n">V_disp_cmp</span> <span class="k">if</span> <span class="n">V_disp_cmp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">0.0001</span>
</span><span data-line="103">        <span class="k">if</span> <span class="n">UA_cond</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="104">            <span class="n">UA_cond</span> <span class="o">=</span> <span class="n">UA_cond_design</span>
</span><span data-line="105">        <span class="k">if</span> <span class="n">UA_evap</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="106">            <span class="n">UA_evap</span> <span class="o">=</span> <span class="n">UA_evap_design</span>
</span><span data-line="107">        <span class="k">if</span> <span class="n">dV_iu_fan_a_rated</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="108">            <span class="n">dV_iu_fan_a_rated</span> <span class="o">=</span> <span class="n">dV_iu_fan_a_design</span>
</span><span data-line="109">        <span class="k">if</span> <span class="n">dP_iu_fan_rated</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="110">            <span class="n">dP_iu_fan_rated</span> <span class="o">=</span> <span class="n">dP_iu_fan_design</span> <span class="k">if</span> <span class="n">dP_iu_fan_design</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">60.0</span>
</span><span data-line="111">        <span class="k">if</span> <span class="n">eta_iu_fan_rated</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="112">            <span class="n">eta_iu_fan_rated</span> <span class="o">=</span> <span class="n">eta_iu_fan_design</span> <span class="k">if</span> <span class="n">eta_iu_fan_design</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">0.6</span>
</span><span data-line="113">
</span><span data-line="114">        <span class="k">if</span> <span class="n">vsd_coeffs_iu</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="115">            <span class="n">vsd_coeffs_iu</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="116">                <span class="s2">&quot;c1&quot;</span><span class="p">:</span> <span class="mf">0.0013</span><span class="p">,</span>
</span><span data-line="117">                <span class="s2">&quot;c2&quot;</span><span class="p">:</span> <span class="mf">0.1470</span><span class="p">,</span>
</span><span data-line="118">                <span class="s2">&quot;c3&quot;</span><span class="p">:</span> <span class="mf">0.9506</span><span class="p">,</span>
</span><span data-line="119">                <span class="s2">&quot;c4&quot;</span><span class="p">:</span> <span class="o">-</span><span class="mf">0.0998</span><span class="p">,</span>
</span><span data-line="120">                <span class="s2">&quot;c5&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="121">            <span class="p">}</span>
</span><span data-line="122">
</span><span data-line="123">        <span class="c1"># --- 1. Refrigerant / cycle / compressor ---</span>
</span><span data-line="124">        <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="n">ref</span>
</span><span data-line="125">        <span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">V_cmp_ref</span>
</span><span data-line="126">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">=</span> <span class="n">eta_cmp_isen</span>
</span><span data-line="127">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_superheat</span>
</span><span data-line="128">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_subcool</span>
</span><span data-line="129">        <span class="k">if</span> <span class="n">dT_cycle_min</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="130">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span>
</span><span data-line="131">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="132">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dT_cycle_min</span><span class="p">)</span>
</span><span data-line="133">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_hx_min</span>
</span><span data-line="134">        <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">hp_capacity</span>
</span><span data-line="135">
</span><span data-line="136">        <span class="c1"># --- 2. Heat exchanger UA ---</span>
</span><span data-line="137">        <span class="k">if</span> <span class="n">UA_cond</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="138">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond</span> <span class="o">=</span> <span class="n">hp_capacity</span> <span class="o">/</span> <span class="mf">10.0</span>
</span><span data-line="139">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="140">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond</span> <span class="o">=</span> <span class="n">UA_cond</span>
</span><span data-line="141">
</span><span data-line="142">        <span class="k">if</span> <span class="n">UA_evap</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="143">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_evap</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond</span> <span class="o">*</span> <span class="mf">0.8</span>
</span><span data-line="144">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="145">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_evap</span> <span class="o">=</span> <span class="n">UA_evap</span>
</span><span data-line="146">
</span><span data-line="147">        <span class="c1"># --- 3. Indoor unit fan ---</span>
</span><span data-line="148">        <span class="k">if</span> <span class="n">dV_iu_fan_a_rated</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="149">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span> <span class="o">=</span> <span class="n">hp_capacity</span> <span class="o">*</span> <span class="mf">0.0002</span>
</span><span data-line="150">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="151">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span> <span class="o">=</span> <span class="n">dV_iu_fan_a_rated</span>
</span><span data-line="152">
</span><span data-line="153">        <span class="bp">self</span><span class="o">.</span><span class="n">dP_iu_fan_rated</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dP_iu_fan_rated</span>
</span><span data-line="154">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_iu_fan_rated</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">eta_iu_fan_rated</span>
</span><span data-line="155">
</span><span data-line="156">        <span class="k">if</span> <span class="n">A_cross_iu</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="157">            <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span> <span class="o">/</span> <span class="mf">2.0</span>
</span><span data-line="158">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="159">            <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span> <span class="o">=</span> <span class="n">A_cross_iu</span>
</span><span data-line="160">
</span><span data-line="161">        <span class="bp">self</span><span class="o">.</span><span class="n">E_iu_fan_rated</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="162">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dP_iu_fan_rated</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">eta_iu_fan_rated</span>
</span><span data-line="163">        <span class="p">)</span>
</span><span data-line="164">        <span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_iu</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="n">vsd_coeffs_iu</span>
</span><span data-line="165">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_params_iu</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="166">            <span class="s2">&quot;fan_rated_flow_rate&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span><span class="p">,</span>
</span><span data-line="167">            <span class="s2">&quot;fan_rated_power&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_iu_fan_rated</span><span class="p">,</span>
</span><span data-line="168">        <span class="p">}</span>
</span><span data-line="169">
</span><span data-line="170">        <span class="c1"># --- 4. BHE ---</span>
</span><span data-line="171">        <span class="bp">self</span><span class="o">.</span><span class="n">N_1</span> <span class="o">=</span> <span class="n">N_1</span>
</span><span data-line="172">        <span class="bp">self</span><span class="o">.</span><span class="n">N_2</span> <span class="o">=</span> <span class="n">N_2</span>
</span><span data-line="173">        <span class="bp">self</span><span class="o">.</span><span class="n">B</span> <span class="o">=</span> <span class="n">B</span>
</span><span data-line="174">        <span class="bp">self</span><span class="o">.</span><span class="n">D_b</span> <span class="o">=</span> <span class="n">D_b</span>
</span><span data-line="175">        <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">=</span> <span class="n">H_b</span>
</span><span data-line="176">        <span class="bp">self</span><span class="o">.</span><span class="n">r_b</span> <span class="o">=</span> <span class="n">r_b</span>
</span><span data-line="177">        <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="n">R_b</span>
</span><span data-line="178">        <span class="bp">self</span><span class="o">.</span><span class="n">k_s</span> <span class="o">=</span> <span class="n">k_s</span>
</span><span data-line="179">        <span class="bp">self</span><span class="o">.</span><span class="n">c_s</span> <span class="o">=</span> <span class="n">c_s</span>
</span><span data-line="180">        <span class="bp">self</span><span class="o">.</span><span class="n">rho_s</span> <span class="o">=</span> <span class="n">rho_s</span>
</span><span data-line="181">        <span class="bp">self</span><span class="o">.</span><span class="n">alp_s</span> <span class="o">=</span> <span class="n">k_s</span> <span class="o">/</span> <span class="p">(</span><span class="n">c_s</span> <span class="o">*</span> <span class="n">rho_s</span><span class="p">)</span>
</span><span data-line="182">        <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">E_pmp</span>
</span><span data-line="183">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dV_b_f_lpm</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">m2s</span>
</span><span data-line="184">
</span><span data-line="185">        <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="186">        <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">Ts</span><span class="p">)</span>
</span><span data-line="187">
</span><span data-line="188">        <span class="c1"># --- 5. Room temperature ---</span>
</span><span data-line="189">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">T_a_room</span>
</span><span data-line="190">
</span><span data-line="191">        <span class="c1"># --- Precompute g-function ---</span>
</span><span data-line="192">        <span class="bp">self</span><span class="o">.</span><span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="193">        <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span> <span class="o">=</span> <span class="n">precompute_gfunction</span><span class="p">(</span>
</span><span data-line="194">            <span class="n">N_1</span><span class="o">=</span><span class="n">N_1</span><span class="p">,</span> <span class="n">N_2</span><span class="o">=</span><span class="n">N_2</span><span class="p">,</span> <span class="n">B</span><span class="o">=</span><span class="n">B</span><span class="p">,</span> <span class="n">H_b</span><span class="o">=</span><span class="n">H_b</span><span class="p">,</span> <span class="n">D_b</span><span class="o">=</span><span class="n">D_b</span><span class="p">,</span>
</span><span data-line="195">            <span class="n">r_b</span><span class="o">=</span><span class="n">r_b</span><span class="p">,</span> <span class="n">alpha_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">alp_s</span><span class="p">,</span> <span class="n">k_s</span><span class="o">=</span><span class="n">k_s</span><span class="p">,</span>
</span><span data-line="196">            <span class="n">t_max_s</span><span class="o">=</span><span class="n">t_max_s</span><span class="p">,</span> <span class="n">dt_s</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="197">        <span class="p">)</span>
</span><span data-line="198">
</span><span data-line="199">        <span class="c1"># --- Simulation state ---</span>
</span><span data-line="200">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([])</span>
</span><span data-line="201">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="202">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="203">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="204">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="205">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="206">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="207">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="208">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span></div>

</span><span data-line="209">
</span><span data-line="210">    <span class="c1"># =============================================================</span>
</span><span data-line="211">
</span><span data-line="212">    <span class="c1"># =============================================================</span>
</span><span data-line="213">    <span class="c1"># Refrigerant cycle physics</span>
</span><span data-line="214">    <span class="c1"># =============================================================</span>
</span><span data-line="215">
</span><span data-line="216">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_state</span><span class="p">(</span>
</span><span data-line="217">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="218">        <span class="n">dT_ref_evap</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="219">        <span class="n">dT_ref_cond</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="220">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="221">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="222">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="223">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="224"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Evaluate refrigerant cycle at a given operating point.</span>
</span><span data-line="225">
</span><span data-line="226"><span class="sd">        Parameters</span>
</span><span data-line="227"><span class="sd">        ----------</span>
</span><span data-line="228"><span class="sd">        dT_ref_evap, dT_ref_cond : float</span>
</span><span data-line="229"><span class="sd">            Approach ΔT [K].</span>
</span><span data-line="230"><span class="sd">        Q_r_iu : float</span>
</span><span data-line="231"><span class="sd">            Indoor thermal load [W]. &gt;0 cooling, &lt;0 heating, 0 off.</span>
</span><span data-line="232"><span class="sd">        T0 : float</span>
</span><span data-line="233"><span class="sd">            Dead-state / ambient temperature [°C].</span>
</span><span data-line="234"><span class="sd">        T_a_room : float</span>
</span><span data-line="235"><span class="sd">            Room air temperature [°C].</span>
</span><span data-line="236"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="237">        <span class="n">T_a_room_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="238">        <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_out_K&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">))</span>
</span><span data-line="239">
</span><span data-line="240">        <span class="n">is_active</span> <span class="o">=</span> <span class="n">Q_r_iu</span> <span class="o">!=</span> <span class="mf">0.0</span>
</span><span data-line="241">        <span class="n">m_dot_cp_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">c_w</span>
</span><span data-line="242">
</span><span data-line="243">        <span class="k">if</span> <span class="n">Q_r_iu</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="244">            <span class="c1"># Heating: BHE = evaporator (absorb from ground), IU = condenser (heat room)</span>
</span><span data-line="245">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="246">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">27</span>
</span><span data-line="247">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_ghx</span> <span class="o">=</span> <span class="mi">3</span> <span class="c1"># GHX refrigerant - GHX outlet water [K]</span>
</span><span data-line="248">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="o">=</span> <span class="mi">15</span> <span class="c1"># Indoor unit refrigerant - Indoor unit inlet air [K]</span>
</span><span data-line="249">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="c1"># Indoor unit refrigerant [°C]</span>
</span><span data-line="250">            <span class="n">T_source_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span><span class="p">)</span>
</span><span data-line="251">            <span class="n">T_evap_sat_K</span> <span class="o">=</span> <span class="n">T_source_K</span> <span class="o">-</span> <span class="n">dT_ref_evap</span>
</span><span data-line="252">            <span class="n">T_cond_sat_K</span> <span class="o">=</span> <span class="n">T_a_room_K</span> <span class="o">+</span> <span class="n">dT_ref_cond</span>
</span><span data-line="253">            <span class="n">Q_ref_iu</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="254">        <span class="k">elif</span> <span class="n">Q_r_iu</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="255">            <span class="c1"># Cooling: IU = evaporator (cool room), BHE = condenser (reject to ground)</span>
</span><span data-line="256">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;cooling&quot;</span>
</span><span data-line="257">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">21</span>  <span class="c1"># Room air temperature [°C]</span>
</span><span data-line="258">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_ghx</span> <span class="o">=</span> <span class="o">-</span><span class="mi">3</span> <span class="c1"># GHX refrigerant - GHX outlet water [K]</span>
</span><span data-line="259">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="o">=</span> <span class="mi">15</span> <span class="c1"># Indoor unit refrigerant - Indoor unit inlet air [K]</span>
</span><span data-line="260">            <span class="n">T_source_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span><span class="p">)</span>
</span><span data-line="261">            <span class="n">T_evap_sat_K</span> <span class="o">=</span> <span class="n">T_a_room_K</span> <span class="o">-</span> <span class="n">dT_ref_evap</span>
</span><span data-line="262">            <span class="n">T_cond_sat_K</span> <span class="o">=</span> <span class="n">T_source_K</span> <span class="o">+</span> <span class="n">dT_ref_cond</span>
</span><span data-line="263">            <span class="n">Q_ref_iu</span> <span class="o">=</span> <span class="n">Q_r_iu</span>
</span><span data-line="264">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="c1"># Indoor unit refrigerant [°C]</span>
</span><span data-line="265">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="266">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;off&quot;</span>
</span><span data-line="267">            <span class="n">T_evap_sat_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="268">            <span class="n">T_cond_sat_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="269">            <span class="n">Q_ref_iu</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="270">
</span><span data-line="271">        <span class="k">if</span> <span class="n">is_active</span> <span class="ow">and</span> <span class="p">(</span><span class="n">T_cond_sat_K</span> <span class="o">-</span> <span class="n">T_evap_sat_K</span><span class="p">)</span> <span class="o">&lt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span><span class="p">:</span>
</span><span data-line="272">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="273">
</span><span data-line="274">        <span class="n">actual_dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">dT_ref_cond</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">))</span>
</span><span data-line="275">        <span class="n">actual_dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">dT_ref_evap</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">))</span>
</span><span data-line="276">
</span><span data-line="277">        <span class="c1"># Always mode=&quot;heating&quot; for calc_ref_state (avoids key swap)</span>
</span><span data-line="278">        <span class="n">cycle_states</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="279">            <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_evap_sat_K</span><span class="p">,</span>
</span><span data-line="280">            <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_cond_sat_K</span><span class="p">,</span>
</span><span data-line="281">            <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="282">            <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">,</span>
</span><span data-line="283">            <span class="n">mode</span><span class="o">=</span><span class="n">mode</span><span class="p">,</span>
</span><span data-line="284">            <span class="n">dT_superheat</span><span class="o">=</span><span class="n">actual_dT_superheat</span><span class="p">,</span>
</span><span data-line="285">            <span class="n">dT_subcool</span><span class="o">=</span><span class="n">actual_dT_subcool</span><span class="p">,</span>
</span><span data-line="286">            <span class="n">is_active</span><span class="o">=</span><span class="n">is_active</span><span class="p">,</span>
</span><span data-line="287">        <span class="p">)</span>
</span><span data-line="288">
</span><span data-line="289">        <span class="n">h_cmp_out</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="290">        <span class="n">h_cmp_in</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="291">        <span class="n">h_exp_in</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="292">        <span class="n">h_exp_out</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="293">
</span><span data-line="294">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="295">            <span class="n">dh_evap</span> <span class="o">=</span> <span class="n">h_cmp_in</span> <span class="o">-</span> <span class="n">h_exp_out</span>
</span><span data-line="296">            <span class="n">m_dot_ref</span> <span class="o">=</span> <span class="n">Q_ref_iu</span> <span class="o">/</span> <span class="n">dh_evap</span> <span class="k">if</span> <span class="p">(</span><span class="n">is_active</span> <span class="ow">and</span> <span class="nb">abs</span><span class="p">(</span><span class="n">dh_evap</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-3</span><span class="p">)</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="297">        <span class="k">elif</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span><span class="p">:</span>
</span><span data-line="298">            <span class="n">dh_cond</span> <span class="o">=</span> <span class="n">h_cmp_out</span> <span class="o">-</span> <span class="n">h_exp_in</span>
</span><span data-line="299">            <span class="n">m_dot_ref</span> <span class="o">=</span> <span class="n">Q_ref_iu</span> <span class="o">/</span> <span class="n">dh_cond</span> <span class="k">if</span> <span class="p">(</span><span class="n">is_active</span> <span class="ow">and</span> <span class="nb">abs</span><span class="p">(</span><span class="n">dh_cond</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-3</span><span class="p">)</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="300">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="301">            <span class="n">m_dot_ref</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="302">
</span><span data-line="303">        <span class="n">Q_ref_cond</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_cmp_out</span> <span class="o">-</span> <span class="n">h_exp_in</span><span class="p">)</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="304">        <span class="n">Q_ref_evap</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_cmp_in</span> <span class="o">-</span> <span class="n">h_exp_out</span><span class="p">)</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="305">        <span class="n">E_cmp</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_cmp_out</span> <span class="o">-</span> <span class="n">h_cmp_in</span><span class="p">)</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="306">        <span class="n">cmp_rps</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="307">            <span class="n">m_dot_ref</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span> <span class="o">*</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;rho_ref_cmp_in [kg/m3]&quot;</span><span class="p">])</span>
</span><span data-line="308">            <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="309">        <span class="p">)</span>
</span><span data-line="310">
</span><span data-line="311">        <span class="k">if</span> <span class="n">is_active</span> <span class="ow">and</span> <span class="n">E_cmp</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="312">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="313">
</span><span data-line="314">        <span class="c1"># ── BHE energy balance ──</span>
</span><span data-line="315">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span><span class="p">:</span>
</span><span data-line="316">            <span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_ref_evap</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span>
</span><span data-line="317">            <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_source_K</span> <span class="o">-</span> <span class="n">Q_ref_evap</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="318">        <span class="k">elif</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="319">            <span class="n">Q_bhe</span> <span class="o">=</span> <span class="o">-</span><span class="p">(</span><span class="n">Q_ref_cond</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span>  <span class="c1"># negative = heat into ground</span>
</span><span data-line="320">            <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_source_K</span> <span class="o">+</span> <span class="n">Q_ref_cond</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="321">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="322">            <span class="n">Q_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="323">            <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span>
</span><span data-line="324">
</span><span data-line="325">        <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="n">Q_bhe</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="326">        <span class="n">T_bhe_f</span> <span class="o">=</span> <span class="p">(</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span> <span class="o">+</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">))</span> <span class="o">/</span> <span class="mi">2</span>
</span><span data-line="327">        <span class="n">T_bhe</span> <span class="o">=</span> <span class="n">T_bhe_f</span> <span class="o">+</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="328">
</span><span data-line="329">        <span class="c1"># ── Indoor unit HX ──</span>
</span><span data-line="330">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="331">            <span class="n">iu_hx</span> <span class="o">=</span> <span class="n">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="332">                <span class="n">Q_ref_target</span><span class="o">=</span><span class="n">Q_ref_evap</span><span class="p">,</span>
</span><span data-line="333">                <span class="n">T_a_in_C</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="334">                <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="n">T_evap_sat_K</span><span class="p">,</span>
</span><span data-line="335">                <span class="n">A_cross</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span><span class="p">,</span>
</span><span data-line="336">                <span class="n">UA_rated</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">UA_evap</span><span class="p">,</span>
</span><span data-line="337">                <span class="n">dV_fan_rated</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span><span class="p">,</span>
</span><span data-line="338">                <span class="n">is_active</span><span class="o">=</span><span class="n">is_active</span><span class="p">,</span>
</span><span data-line="339">            <span class="p">)</span>
</span><span data-line="340">        <span class="k">elif</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span><span class="p">:</span>
</span><span data-line="341">            <span class="n">iu_hx</span> <span class="o">=</span> <span class="n">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="342">                <span class="n">Q_ref_target</span><span class="o">=</span><span class="n">Q_ref_cond</span><span class="p">,</span>
</span><span data-line="343">                <span class="n">T_a_in_C</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="344">                <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="n">T_cond_sat_K</span><span class="p">,</span>
</span><span data-line="345">                <span class="n">A_cross</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span><span class="p">,</span>
</span><span data-line="346">                <span class="n">UA_rated</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">UA_cond</span><span class="p">,</span>
</span><span data-line="347">                <span class="n">dV_fan_rated</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_rated</span><span class="p">,</span>
</span><span data-line="348">                <span class="n">is_active</span><span class="o">=</span><span class="n">is_active</span><span class="p">,</span>
</span><span data-line="349">            <span class="p">)</span>
</span><span data-line="350">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="351">            <span class="n">iu_hx</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="352">                <span class="s2">&quot;dV_fan&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="353">                <span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="354">                <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="355">                <span class="s2">&quot;min_limit&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="356">                <span class="s2">&quot;max_limit&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="357">            <span class="p">}</span>
</span><span data-line="358">
</span><span data-line="359">        <span class="n">dV_iu_a</span> <span class="o">=</span> <span class="n">iu_hx</span><span class="p">[</span><span class="s2">&quot;dV_fan&quot;</span><span class="p">]</span>
</span><span data-line="360">        <span class="n">T_iu_a_mid</span> <span class="o">=</span> <span class="n">iu_hx</span><span class="p">[</span><span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">]</span>
</span><span data-line="361">        <span class="n">E_iu_fan</span> <span class="o">=</span> <span class="n">calc_fan_power_from_dV_fan</span><span class="p">(</span>
</span><span data-line="362">            <span class="n">dV_fan</span><span class="o">=</span><span class="n">dV_iu_a</span><span class="p">,</span> <span class="n">fan_params</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_params_iu</span><span class="p">,</span>
</span><span data-line="363">            <span class="n">vsd_coeffs</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_iu</span><span class="p">,</span> <span class="n">is_active</span><span class="o">=</span><span class="n">is_active</span><span class="p">,</span>
</span><span data-line="364">        <span class="p">)</span>
</span><span data-line="365">        <span class="n">T_iu_a_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="366">            <span class="n">T_iu_a_mid</span> <span class="o">+</span> <span class="n">E_iu_fan</span> <span class="o">/</span> <span class="p">(</span><span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">dV_iu_a</span><span class="p">)</span>
</span><span data-line="367">            <span class="k">if</span> <span class="n">is_active</span> <span class="ow">and</span> <span class="n">dV_iu_a</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">T_a_room</span>
</span><span data-line="368">        <span class="p">)</span>
</span><span data-line="369">        <span class="n">v_iu_a</span> <span class="o">=</span> <span class="n">dV_iu_a</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="370">
</span><span data-line="371">        <span class="c1"># BHE NTU check (heating: evaporator constraint)</span>
</span><span data-line="372">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span> <span class="ow">and</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="373">            <span class="n">NTU_evap</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_evap</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="374">            <span class="n">eps</span> <span class="o">=</span> <span class="mf">1.0</span> <span class="o">-</span> <span class="n">math</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">NTU_evap</span><span class="p">)</span>
</span><span data-line="375">            <span class="n">T_source_K_local</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span><span class="p">)</span>
</span><span data-line="376">            <span class="n">Q_evap_max</span> <span class="o">=</span> <span class="n">eps</span> <span class="o">*</span> <span class="n">m_dot_cp_b</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_source_K_local</span> <span class="o">-</span> <span class="n">T_evap_sat_K</span><span class="p">)</span>
</span><span data-line="377">            <span class="n">err_Q_evap</span> <span class="o">=</span> <span class="n">Q_ref_evap</span> <span class="o">-</span> <span class="n">Q_evap_max</span>
</span><span data-line="378">        <span class="k">elif</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span> <span class="ow">and</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="379">            <span class="n">NTU_cond</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="380">            <span class="n">eps</span> <span class="o">=</span> <span class="mf">1.0</span> <span class="o">-</span> <span class="n">math</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">NTU_cond</span><span class="p">)</span>
</span><span data-line="381">            <span class="n">T_source_K_local</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span><span class="p">)</span>
</span><span data-line="382">            <span class="n">Q_cond_max</span> <span class="o">=</span> <span class="n">eps</span> <span class="o">*</span> <span class="n">m_dot_cp_b</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_cond_sat_K</span> <span class="o">-</span> <span class="n">T_source_K_local</span><span class="p">)</span>
</span><span data-line="383">            <span class="n">err_Q_evap</span> <span class="o">=</span> <span class="n">Q_ref_cond</span> <span class="o">-</span> <span class="n">Q_cond_max</span>
</span><span data-line="384">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="385">            <span class="n">err_Q_evap</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="386">
</span><span data-line="387">        <span class="c1"># Total electrical input</span>
</span><span data-line="388">        <span class="n">E_pmp_active</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="389">        <span class="n">E_tot</span> <span class="o">=</span> <span class="n">E_cmp</span> <span class="o">+</span> <span class="n">E_pmp_active</span> <span class="o">+</span> <span class="n">E_iu_fan</span>
</span><span data-line="390">
</span><span data-line="391">        <span class="n">result</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="392">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">({</span>
</span><span data-line="393">            <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="n">is_active</span><span class="p">,</span>
</span><span data-line="394">            <span class="s2">&quot;mode&quot;</span><span class="p">:</span> <span class="n">mode</span><span class="p">,</span>
</span><span data-line="395">            <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="nb">bool</span><span class="p">(</span><span class="n">iu_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)),</span>
</span><span data-line="396">            <span class="s2">&quot;converged_rps&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="397">            <span class="s2">&quot;iu_fan_flow_min_limit&quot;</span><span class="p">:</span> <span class="n">iu_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;min_limit&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">),</span>
</span><span data-line="398">            <span class="s2">&quot;iu_fan_flow_max_limit&quot;</span><span class="p">:</span> <span class="n">iu_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;max_limit&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">),</span>
</span><span data-line="399">            <span class="s2">&quot;err_Q_evap [W]&quot;</span><span class="p">:</span> <span class="n">err_Q_evap</span><span class="p">,</span>
</span><span data-line="400">            <span class="c1"># Temperatures [°C]</span>
</span><span data-line="401">            <span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="402">            <span class="s2">&quot;T_iu_a_mid [°C]&quot;</span><span class="p">:</span> <span class="n">T_iu_a_mid</span><span class="p">,</span>
</span><span data-line="403">            <span class="s2">&quot;T_iu_a_out [°C]&quot;</span><span class="p">:</span> <span class="n">T_iu_a_out</span><span class="p">,</span>
</span><span data-line="404">            <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="405">            <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="406">            <span class="s2">&quot;Ts [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">,</span>
</span><span data-line="407">            <span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">:</span> <span class="n">T_bhe</span><span class="p">,</span>
</span><span data-line="408">            <span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">:</span> <span class="n">T_bhe_f</span><span class="p">,</span>
</span><span data-line="409">            <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_in_K</span><span class="p">),</span>
</span><span data-line="410">            <span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">),</span>
</span><span data-line="411">            <span class="c1"># Volume flow rates</span>
</span><span data-line="412">            <span class="s2">&quot;dV_iu_a [m3/s]&quot;</span><span class="p">:</span> <span class="n">dV_iu_a</span><span class="p">,</span>
</span><span data-line="413">            <span class="s2">&quot;v_iu_a [m/s]&quot;</span><span class="p">:</span> <span class="n">v_iu_a</span><span class="p">,</span>
</span><span data-line="414">            <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="415">            <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="n">m_dot_ref</span><span class="p">,</span>
</span><span data-line="416">            <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="n">cmp_rps</span> <span class="o">*</span> <span class="mi">60</span><span class="p">,</span>
</span><span data-line="417">            <span class="c1"># Energy rates [W]</span>
</span><span data-line="418">            <span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">:</span> <span class="n">E_iu_fan</span><span class="p">,</span>
</span><span data-line="419">            <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="n">E_pmp_active</span><span class="p">,</span>
</span><span data-line="420">            <span class="c1"># Heat duties by physical location (mode-mapped): in heating the indoor</span>
</span><span data-line="421">            <span class="c1"># unit is the condenser and the ground loop the evaporator; in cooling</span>
</span><span data-line="422">            <span class="c1"># the roles swap. Reported by location so the labels are mode-independent</span>
</span><span data-line="423">            <span class="c1"># and the consumer never sees the cond/evap bookkeeping (the</span>
</span><span data-line="424">            <span class="c1"># refrigerant-perspective cond/evap remain only in the refrigerant-state</span>
</span><span data-line="425">            <span class="c1"># keys T/P/h/s_ref_*_sat and in refrigerant.py).</span>
</span><span data-line="426">            <span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_cond</span> <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span> <span class="k">else</span> <span class="n">Q_ref_evap</span><span class="p">,</span>
</span><span data-line="427">            <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_evap</span> <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span> <span class="k">else</span> <span class="n">Q_ref_cond</span><span class="p">,</span>
</span><span data-line="428">            <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="n">Q_bhe</span><span class="p">,</span>
</span><span data-line="429">            <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="430">            <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="n">E_tot</span><span class="p">,</span>
</span><span data-line="431">            <span class="c1"># COP (indoor-unit duty basis; == |Q_r_iu| at convergence)</span>
</span><span data-line="432">            <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="p">(</span>
</span><span data-line="433">                <span class="p">(</span><span class="n">Q_ref_cond</span> <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span> <span class="k">else</span> <span class="n">Q_ref_evap</span><span class="p">)</span> <span class="o">/</span> <span class="n">E_cmp</span>
</span><span data-line="434">                <span class="k">if</span> <span class="p">(</span><span class="n">is_active</span> <span class="ow">and</span> <span class="n">E_cmp</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="435">            <span class="p">),</span>
</span><span data-line="436">            <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="p">(</span>
</span><span data-line="437">                <span class="p">(</span><span class="n">Q_ref_cond</span> <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span> <span class="k">else</span> <span class="n">Q_ref_evap</span><span class="p">)</span> <span class="o">/</span> <span class="n">E_tot</span>
</span><span data-line="438">                <span class="k">if</span> <span class="p">(</span><span class="n">is_active</span> <span class="ow">and</span> <span class="n">E_tot</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="439">            <span class="p">),</span>
</span><span data-line="440">        <span class="p">})</span>
</span><span data-line="441">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="442">
</span><span data-line="443">    <span class="c1"># =============================================================</span>
</span><span data-line="444">    <span class="c1"># 2D Optimisation</span>
</span><span data-line="445">    <span class="c1"># =============================================================</span>
</span><span data-line="446">
</span><span data-line="447">    <span class="k">def</span><span class="w"> </span><span class="nf">_optimize_operation</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">):</span>
</span><span data-line="448"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Find min-power point: E_cmp + E_pmp + E_iu_fan.&quot;&quot;&quot;</span>
</span><span data-line="449">
</span><span data-line="450">        <span class="k">def</span><span class="w"> </span><span class="nf">_objective</span><span class="p">(</span><span class="n">params</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="451">            <span class="n">dT_evap</span><span class="p">,</span> <span class="n">dT_cond</span> <span class="o">=</span> <span class="n">params</span>
</span><span data-line="452">            <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="n">dT_evap</span><span class="p">,</span> <span class="n">dT_cond</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="453">            <span class="k">if</span> <span class="n">perf</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="454">                <span class="k">return</span> <span class="mf">1e6</span>
</span><span data-line="455">            <span class="n">E_tot</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">,</span> <span class="mf">1e6</span><span class="p">))</span>
</span><span data-line="456">            <span class="k">if</span> <span class="n">E_tot</span> <span class="o">&lt;=</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">np</span><span class="o">.</span><span class="n">isnan</span><span class="p">(</span><span class="n">E_tot</span><span class="p">):</span>
</span><span data-line="457">                <span class="k">return</span> <span class="mf">1e6</span>
</span><span data-line="458">            <span class="n">err_Q</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;err_Q_evap [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">))</span>
</span><span data-line="459">            <span class="n">penalty</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">err_Q</span><span class="p">)</span> <span class="o">*</span> <span class="mf">1000.0</span>
</span><span data-line="460">            <span class="k">return</span> <span class="n">E_tot</span> <span class="o">+</span> <span class="n">penalty</span>
</span><span data-line="461">
</span><span data-line="462">        <span class="c1"># Adaptive initial guess: ensure dT_evap + dT_cond &gt; |T_room - T_ground|</span>
</span><span data-line="463">        <span class="c1"># so T_evap_sat &lt; T_cond_sat from the start.</span>
</span><span data-line="464">        <span class="n">T_ground</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="465">        <span class="n">gap</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">T_a_room</span> <span class="o">-</span> <span class="n">T_ground</span><span class="p">)</span>
</span><span data-line="466">        <span class="n">x0_dt</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="p">(</span><span class="n">gap</span> <span class="o">+</span> <span class="mf">4.0</span><span class="p">)</span> <span class="o">/</span> <span class="mf">2.0</span><span class="p">)</span>  <span class="c1"># each ΔT gets half the gap + margin</span>
</span><span data-line="467">
</span><span data-line="468">        <span class="k">return</span> <span class="n">minimize</span><span class="p">(</span>
</span><span data-line="469">            <span class="n">_objective</span><span class="p">,</span>
</span><span data-line="470">            <span class="n">x0</span><span class="o">=</span><span class="p">[</span><span class="n">x0_dt</span><span class="p">,</span> <span class="n">x0_dt</span><span class="p">],</span>
</span><span data-line="471">            <span class="n">bounds</span><span class="o">=</span><span class="p">[(</span><span class="mf">1.0</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">),</span> <span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">)],</span>
</span><span data-line="472">            <span class="n">method</span><span class="o">=</span><span class="s2">&quot;Nelder-Mead&quot;</span><span class="p">,</span>
</span><span data-line="473">            <span class="n">options</span><span class="o">=</span><span class="p">{</span><span class="s2">&quot;maxiter&quot;</span><span class="p">:</span> <span class="mi">200</span><span class="p">,</span> <span class="s2">&quot;xatol&quot;</span><span class="p">:</span> <span class="mf">1e-3</span><span class="p">,</span> <span class="s2">&quot;fatol&quot;</span><span class="p">:</span> <span class="mf">1e-1</span><span class="p">},</span>
</span><span data-line="474">        <span class="p">)</span>
</span><span data-line="475">
</span><span data-line="476">    <span class="c1"># =============================================================</span>
</span><span data-line="477">    <span class="c1"># BHE g-function superposition</span>
</span><span data-line="478">    <span class="c1"># =============================================================</span>
</span><span data-line="479">
</span><span data-line="480">    <span class="k">def</span><span class="w"> </span><span class="nf">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="481">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="482">        <span class="n">n</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="483">        <span class="n">time_arr</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span>
</span><span data-line="484">        <span class="n">Q_bhe_unit_pulse</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span>
</span><span data-line="485">        <span class="n">Q_bhe_unit_old</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="486">        <span class="n">hp_result</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="487">        <span class="n">hp_is_on</span><span class="p">:</span> <span class="nb">bool</span><span class="p">,</span>
</span><span data-line="488">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="489"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Temporal superposition for BHE — from GSHPB.&quot;&quot;&quot;</span>
</span><span data-line="490">        <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="491">
</span><span data-line="492">        <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_bhe_unit</span> <span class="o">-</span> <span class="n">Q_bhe_unit_old</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
</span><span data-line="493">            <span class="n">Q_bhe_unit_pulse</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">-</span> <span class="n">Q_bhe_unit_old</span>
</span><span data-line="494">            <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span>
</span><span data-line="495">
</span><span data-line="496">        <span class="n">pulses_idx</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">flatnonzero</span><span class="p">(</span><span class="n">Q_bhe_unit_pulse</span><span class="p">[:</span><span class="n">n</span> <span class="o">+</span> <span class="mi">1</span><span class="p">])</span>
</span><span data-line="497">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">pulses_idx</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="498">            <span class="n">dQ</span> <span class="o">=</span> <span class="n">Q_bhe_unit_pulse</span><span class="p">[</span><span class="n">pulses_idx</span><span class="p">]</span>
</span><span data-line="499">            <span class="n">tau</span> <span class="o">=</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">-</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">pulses_idx</span><span class="p">]</span>
</span><span data-line="500">            <span class="n">tau</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">maximum</span><span class="p">(</span><span class="n">tau</span><span class="p">,</span> <span class="mf">1e-6</span><span class="p">)</span>
</span><span data-line="501">            <span class="n">g_n_array</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">(</span><span class="n">tau</span><span class="p">)</span>
</span><span data-line="502">            <span class="n">dT_bhe</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">dQ</span><span class="p">,</span> <span class="n">g_n_array</span><span class="p">))</span>
</span><span data-line="503">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="504">            <span class="n">dT_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="505">
</span><span data-line="506">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span> <span class="o">-</span> <span class="n">dT_bhe</span>
</span><span data-line="507">        <span class="n">T_bhe_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="p">)</span>
</span><span data-line="508">        <span class="n">T_bhe_f_K</span> <span class="o">=</span> <span class="n">T_bhe_K</span> <span class="o">-</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="509">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_K</span><span class="p">)</span>
</span><span data-line="510">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="511">        <span class="n">m_cp_b</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span>
</span><span data-line="512">
</span><span data-line="513">        <span class="n">dT_half</span> <span class="o">=</span> <span class="nb">float</span><span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">/</span> <span class="n">m_cp_b</span><span class="p">)</span> <span class="o">/</span> <span class="mi">2</span><span class="p">)</span> <span class="k">if</span> <span class="n">m_cp_b</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="514">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">-</span> <span class="n">dT_half</span>
</span><span data-line="515">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span>
</span><span data-line="516">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">+</span> <span class="n">dT_half</span>
</span><span data-line="517">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="518">
</span><span data-line="519">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span>
</span><span data-line="520">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span>
</span><span data-line="521">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span>
</span><span data-line="522">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span>
</span><span data-line="523">
</span><span data-line="524">        <span class="k">return</span> <span class="n">Q_bhe_unit_old</span>
</span><span data-line="525">
</span><span data-line="526">    <span class="c1"># =============================================================</span>
</span><span data-line="527">    <span class="c1"># Steady-state analysis</span>
</span><span data-line="528">    <span class="c1"># =============================================================</span>
</span><span data-line="529">
<div class="viewcode-block" id="GroundSourceHeatPump.analyze_steady">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html#enex_analysis.tmhp.ground_source_heat_pump.GroundSourceHeatPump.analyze_steady">[docs]</a>
</span><span data-line="530">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_steady</span><span class="p">(</span>
</span><span data-line="531">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="532">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="533">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="534">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="535">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="536">        <span class="n">return_dict</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="537">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="538"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a steady-state performance snapshot.</span>
</span><span data-line="539">
</span><span data-line="540"><span class="sd">        Returns</span>
</span><span data-line="541"><span class="sd">        -------</span>
</span><span data-line="542"><span class="sd">        dict | pd.DataFrame</span>
</span><span data-line="543"><span class="sd">            Cycle state plus diagnostic flags. Notable keys:</span>
</span><span data-line="544">
</span><span data-line="545"><span class="sd">            - ``&quot;converged&quot;`` (bool) — True only when the HX optimisation and</span>
</span><span data-line="546"><span class="sd">              the SciPy optimiser both succeeded.</span>
</span><span data-line="547"><span class="sd">            - ``&quot;failure_reason&quot;`` (str) — one of ``&quot;none&quot;``,</span>
</span><span data-line="548"><span class="sd">              ``&quot;cycle_invalid&quot;``, ``&quot;hx_not_converged&quot;``, or</span>
</span><span data-line="549"><span class="sd">              ``&quot;optimizer_failed&quot;``.</span>
</span><span data-line="550">
</span><span data-line="551"><span class="sd">            GSHP triggers an off-mode fallback only when the refrigerant cycle</span>
</span><span data-line="552"><span class="sd">            itself was infeasible (``&quot;cycle_invalid&quot;``); in that case</span>
</span><span data-line="553"><span class="sd">            ``E_cmp [W]`` is 0 and COP keys are NaN. The other non-``&quot;none&quot;``</span>
</span><span data-line="554"><span class="sd">            values are diagnostic — the cycle numbers are populated and</span>
</span><span data-line="555"><span class="sd">            usable.</span>
</span><span data-line="556"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="557">        <span class="k">if</span> <span class="n">T_a_room</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="558">            <span class="n">T_a_room</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>
</span><span data-line="559">
</span><span data-line="560">        <span class="k">if</span> <span class="n">Q_r_iu</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="561">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="562">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="563">                <span class="n">result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="564">                    <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="565">                    <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="566">                    <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="s2">&quot;cycle_invalid&quot;</span><span class="p">,</span>
</span><span data-line="567">                    <span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="568">                    <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="569">                    <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="570">                    <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="571">                <span class="p">}</span>
</span><span data-line="572">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="573">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="574">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="575">            <span class="n">opt</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="576">            <span class="n">result</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="577">            <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">Exception</span><span class="p">):</span>
</span><span data-line="578">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="n">opt</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">opt</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">Q_r_iu</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="579">
</span><span data-line="580">            <span class="c1"># Diagnose; the fallback trigger condition stays `result is None`</span>
</span><span data-line="581">            <span class="c1"># to match the historical behaviour of this branch (a converged</span>
</span><span data-line="582">            <span class="c1"># cycle with `result[&quot;converged&quot;] == False` is still returned).</span>
</span><span data-line="583">            <span class="n">opt_success</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt</span><span class="p">,</span> <span class="s2">&quot;success&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="584">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="585">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;cycle_invalid&quot;</span>
</span><span data-line="586">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="587">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;hx_not_converged&quot;</span>
</span><span data-line="588">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">opt_success</span><span class="p">:</span>
</span><span data-line="589">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;optimizer_failed&quot;</span>
</span><span data-line="590">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="591">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="592">
</span><span data-line="593">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="594">                <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="595">                    <span class="sa">f</span><span class="s2">&quot;analyze_steady: fell back to HP-off state &quot;</span>
</span><span data-line="596">                    <span class="sa">f</span><span class="s2">&quot;(reason=</span><span class="si">{</span><span class="n">failure_reason</span><span class="si">!r}</span><span class="s2">, Q_r_iu=</span><span class="si">{</span><span class="n">Q_r_iu</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">W, &quot;</span>
</span><span data-line="597">                    <span class="sa">f</span><span class="s2">&quot;T0=</span><span class="si">{</span><span class="n">T0</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, T_a_room=</span><span class="si">{</span><span class="n">T_a_room</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, &quot;</span>
</span><span data-line="598">                    <span class="sa">f</span><span class="s2">&quot;opt_success=</span><span class="si">{</span><span class="n">opt_success</span><span class="si">}</span><span class="s2">, &quot;</span>
</span><span data-line="599">                    <span class="sa">f</span><span class="s2">&quot;opt_x=(</span><span class="si">{</span><span class="n">opt</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">, </span><span class="si">{</span><span class="n">opt</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">), &quot;</span>
</span><span data-line="600">                    <span class="sa">f</span><span class="s2">&quot;opt_fun=</span><span class="si">{</span><span class="nb">float</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt</span><span class="p">,</span><span class="w"> </span><span class="s1">&#39;fun&#39;</span><span class="p">,</span><span class="w"> </span><span class="nb">float</span><span class="p">(</span><span class="s1">&#39;nan&#39;</span><span class="p">)))</span><span class="si">:</span><span class="s2">.3g</span><span class="si">}</span><span class="s2">). &quot;</span>
</span><span data-line="601">                    <span class="s2">&quot;Consider increasing UA_rated or fan-flow rated.&quot;</span><span class="p">,</span>
</span><span data-line="602">                    <span class="ne">RuntimeWarning</span><span class="p">,</span>
</span><span data-line="603">                    <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="604">                <span class="p">)</span>
</span><span data-line="605">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="606">                <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="607">                    <span class="n">result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="608">                        <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="609">                        <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="610">                        <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="n">failure_reason</span><span class="p">,</span>
</span><span data-line="611">                        <span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="612">                        <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="613">                        <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="614">                        <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="615">                    <span class="p">}</span>
</span><span data-line="616">                <span class="k">else</span><span class="p">:</span>
</span><span data-line="617">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="618">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="619">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="620">                <span class="c1"># `result` is a valid dict — keep it, attach the diagnostic.</span>
</span><span data-line="621">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_success</span> <span class="ow">and</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
</span><span data-line="622">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="623">
</span><span data-line="624">        <span class="k">if</span> <span class="n">return_dict</span><span class="p">:</span>
</span><span data-line="625">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="626">        <span class="k">return</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span></div>

</span><span data-line="627">
</span><span data-line="628">    <span class="c1"># =============================================================</span>
</span><span data-line="629">    <span class="c1"># Dynamic simulation</span>
</span><span data-line="630">    <span class="c1"># =============================================================</span>
</span><span data-line="631">
<div class="viewcode-block" id="GroundSourceHeatPump.analyze_dynamic">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html#enex_analysis.tmhp.ground_source_heat_pump.GroundSourceHeatPump.analyze_dynamic">[docs]</a>
</span><span data-line="632">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_dynamic</span><span class="p">(</span>
</span><span data-line="633">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="634">        <span class="n">simulation_period_sec</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="635">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="636">        <span class="n">Q_r_iu_schedule</span><span class="p">,</span>
</span><span data-line="637">        <span class="n">T0_schedule</span><span class="p">,</span>
</span><span data-line="638">        <span class="n">T_a_room_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="639">        <span class="n">result_save_csv_path</span><span class="p">:</span> <span class="nb">str</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="640">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="641"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Time-stepping dynamic simulation with BHE superposition.&quot;&quot;&quot;</span>
</span><span data-line="642">        <span class="n">time</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">simulation_period_sec</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="643">        <span class="n">tN</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">time</span><span class="p">)</span>
</span><span data-line="644">
</span><span data-line="645">        <span class="n">T0_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span>
</span><span data-line="646">        <span class="n">Q_r_iu_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="647">
</span><span data-line="648">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="649">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T0_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="650">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="651">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Q_r_iu_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="652">
</span><span data-line="653">        <span class="k">if</span> <span class="n">T_a_room_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="654">            <span class="n">T_a_room_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_a_room_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="655">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="656">            <span class="n">T_a_room_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="657">
</span><span data-line="658">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="n">time</span>
</span><span data-line="659">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="660">
</span><span data-line="661">        <span class="c1"># Reset BHE state</span>
</span><span data-line="662">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="663">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="664">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="665">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="666">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="667">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="668">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="669">
</span><span data-line="670">        <span class="n">Q_bhe_unit_pulse</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="671">        <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="672">
</span><span data-line="673">        <span class="n">results_data</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">dict</span><span class="p">]</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="674">
</span><span data-line="675">        <span class="k">for</span> <span class="n">n</span> <span class="ow">in</span> <span class="n">tqdm</span><span class="p">(</span><span class="nb">range</span><span class="p">(</span><span class="n">tN</span><span class="p">),</span> <span class="n">desc</span><span class="o">=</span><span class="s2">&quot;GSHP Simulating&quot;</span><span class="p">):</span>
</span><span data-line="676">            <span class="n">t_s</span> <span class="o">=</span> <span class="n">time</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="677">            <span class="n">hr</span> <span class="o">=</span> <span class="n">t_s</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="678">            <span class="n">Q_r_iu_n</span> <span class="o">=</span> <span class="n">Q_r_iu_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="679">            <span class="n">T0_n</span> <span class="o">=</span> <span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="680">            <span class="n">T_a_room_n</span> <span class="o">=</span> <span class="n">T_a_room_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="681">
</span><span data-line="682">            <span class="k">if</span> <span class="n">Q_r_iu_n</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="683">                <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">)</span>
</span><span data-line="684">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="685">                <span class="n">opt</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span><span class="n">Q_r_iu_n</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">)</span>
</span><span data-line="686">                <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="n">opt</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">opt</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">Q_r_iu_n</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">)</span>
</span><span data-line="687">
</span><span data-line="688">            <span class="k">if</span> <span class="n">hp_result</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="689">                <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">)</span>
</span><span data-line="690">                <span class="k">if</span> <span class="n">hp_result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="691">                    <span class="c1"># Off-mode cycle itself failed — fall back to an inert</span>
</span><span data-line="692">                    <span class="c1"># row so downstream BHE superposition / DataFrame</span>
</span><span data-line="693">                    <span class="c1"># assembly don&#39;t see a None.</span>
</span><span data-line="694">                    <span class="n">hp_result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="695">                        <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="696">                        <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="697">                        <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="698">                    <span class="p">}</span>
</span><span data-line="699">                <span class="k">else</span><span class="p">:</span>
</span><span data-line="700">                    <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="701">
</span><span data-line="702">            <span class="n">hp_is_on</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="703">
</span><span data-line="704">            <span class="c1"># BHE superposition</span>
</span><span data-line="705">            <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="706">                <span class="n">n</span><span class="p">,</span> <span class="n">time</span><span class="p">,</span> <span class="n">Q_bhe_unit_pulse</span><span class="p">,</span> <span class="n">Q_bhe_unit_old</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="707">            <span class="p">)</span>
</span><span data-line="708">
</span><span data-line="709">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;time [s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">t_s</span>
</span><span data-line="710">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;time [h]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">hr</span>
</span><span data-line="711">            <span class="n">results_data</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">hp_result</span><span class="p">)</span>
</span><span data-line="712">
</span><span data-line="713">        <span class="n">results_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">results_data</span><span class="p">)</span>
</span><span data-line="714">        <span class="n">results_df</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">postprocess_exergy</span><span class="p">(</span><span class="n">results_df</span><span class="p">)</span>
</span><span data-line="715">        <span class="k">if</span> <span class="n">result_save_csv_path</span><span class="p">:</span>
</span><span data-line="716">            <span class="n">results_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="n">result_save_csv_path</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="717">        <span class="k">return</span> <span class="n">results_df</span></div>

</span><span data-line="718">
</span><span data-line="719">    <span class="c1"># =============================================================</span>
</span><span data-line="720">    <span class="c1"># Exergy post-processing</span>
</span><span data-line="721">    <span class="c1"># =============================================================</span>
</span><span data-line="722">
<div class="viewcode-block" id="GroundSourceHeatPump.postprocess_exergy">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html#enex_analysis.tmhp.ground_source_heat_pump.GroundSourceHeatPump.postprocess_exergy">[docs]</a>
</span><span data-line="723">    <span class="k">def</span><span class="w"> </span><span class="nf">postprocess_exergy</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="724"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Compute GSHP-specific exergy: 6 subsystems × (X_in, Xc, X_out).&quot;&quot;&quot;</span>
</span><span data-line="725">        <span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="726">            <span class="n">calc_refrigerant_exergy</span><span class="p">,</span>
</span><span data-line="727">            <span class="n">convert_electricity_to_exergy</span><span class="p">,</span>
</span><span data-line="728">        <span class="p">)</span>
</span><span data-line="729">
</span><span data-line="730">        <span class="n">df</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="731">        <span class="k">if</span> <span class="s2">&quot;T0 [°C]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="732">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="733">
</span><span data-line="734">        <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">])</span>
</span><span data-line="735">
</span><span data-line="736">        <span class="c1"># ── 1. Refrigerant exergy ──</span>
</span><span data-line="737">        <span class="k">if</span> <span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="738">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="739">        <span class="n">df</span> <span class="o">=</span> <span class="n">calc_refrigerant_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="740">
</span><span data-line="741">        <span class="c1"># ── 2. Electricity = exergy ──</span>
</span><span data-line="742">        <span class="n">df</span> <span class="o">=</span> <span class="n">convert_electricity_to_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="743">        <span class="k">if</span> <span class="s2">&quot;E_iu_fan [W]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="744">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="745">        <span class="k">if</span> <span class="s2">&quot;E_pmp [W]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="746">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="747">
</span><span data-line="748">        <span class="c1"># ── 3a. Indoor unit air exergy ──</span>
</span><span data-line="749">        <span class="k">if</span> <span class="s2">&quot;dV_iu_a [m3/s]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="ow">and</span> <span class="s2">&quot;T_iu_a_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="750">            <span class="n">G_a_iu</span> <span class="o">=</span> <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_iu_a [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="751">            <span class="n">Tin_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="752">            <span class="n">Tmid_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_mid [°C]&quot;</span><span class="p">])</span>
</span><span data-line="753">            <span class="n">Tout_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_out [°C]&quot;</span><span class="p">])</span> <span class="k">if</span> <span class="s2">&quot;T_iu_a_out [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="n">Tin_iu</span>
</span><span data-line="754">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tin_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="755">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tout_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="756">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_mid [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tmid_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="757">
</span><span data-line="758">        <span class="c1"># ── 3b. BHE fluid exergy ──</span>
</span><span data-line="759">        <span class="k">if</span> <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="ow">and</span> <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="760">            <span class="n">G_b</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="761">            <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="762">            <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">])</span>
</span><span data-line="763">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_bhe_f_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="764">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_bhe_f_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_out_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="765">            <span class="c1"># Evaporator inlet = BHE outlet + pump work</span>
</span><span data-line="766">            <span class="n">T_evap_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">/</span> <span class="n">G_b</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="767">            <span class="n">T_evap_in_K</span> <span class="o">=</span> <span class="n">T_evap_in_K</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="768">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_evap_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_evap_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="769">
</span><span data-line="770">        <span class="c1"># ── 4. Carnot exergy (by physical location, mode-aware) ──</span>
</span><span data-line="771">        <span class="c1"># The Carnot factor for each location uses the saturation temperature of</span>
</span><span data-line="772">        <span class="c1"># the refrigerant role it plays: heating -&gt; IU=condenser, ground=evaporator;</span>
</span><span data-line="773">        <span class="c1"># cooling -&gt; roles swap. Output exergy is labelled by location</span>
</span><span data-line="774">        <span class="c1"># (X_ref_iu / X_ref_ground); refrigerant-state saturation keys stay cond/evap.</span>
</span><span data-line="775">        <span class="k">if</span> <span class="p">{</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">,</span> <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">,</span> <span class="s2">&quot;mode&quot;</span><span class="p">}</span> <span class="o">&lt;=</span> <span class="nb">set</span><span class="p">(</span><span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">):</span>
</span><span data-line="776">            <span class="n">is_heating</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="777">            <span class="n">T_iu_sat_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span>
</span><span data-line="778">                <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">is_heating</span><span class="p">,</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">])</span>
</span><span data-line="779">            <span class="p">)</span>
</span><span data-line="780">            <span class="n">T_ground_sat_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span>
</span><span data-line="781">                <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">is_heating</span><span class="p">,</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">])</span>
</span><span data-line="782">            <span class="p">)</span>
</span><span data-line="783">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_iu [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_iu_sat_K</span><span class="p">)</span>
</span><span data-line="784">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_ground_sat_K</span><span class="p">)</span>
</span><span data-line="785">
</span><span data-line="786">        <span class="c1"># ── 5. Total exergy input ──</span>
</span><span data-line="787">        <span class="n">X_tot</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="788">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_tot</span>
</span><span data-line="789">
</span><span data-line="790">        <span class="c1"># ── 6. Component exergy destruction (X_in, Xc, X_out) ──</span>
</span><span data-line="791">        <span class="n">X_a_iu_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="792">        <span class="n">X_a_iu_mid</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_mid [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="793">        <span class="n">X_a_iu_out</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_out [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="794">        <span class="n">X_bhe_f_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_bhe_f_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="795">        <span class="n">X_bhe_f_out</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_bhe_f_out [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="796">        <span class="n">X_evap_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_evap_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="797">
</span><span data-line="798">        <span class="k">if</span> <span class="s2">&quot;X_cmp [W]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="799">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="800">
</span><span data-line="801">        <span class="n">is_heating</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="802">        <span class="n">is_cooling</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span>
</span><span data-line="803">
</span><span data-line="804">        <span class="c1"># 6a. Compressor</span>
</span><span data-line="805">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span>
</span><span data-line="806">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="807">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_cmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="808">
</span><span data-line="809">        <span class="c1"># 6b. Expansion valve</span>
</span><span data-line="810">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span>
</span><span data-line="811">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="812">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_exp [W]&quot;</span><span class="p">]</span>
</span><span data-line="813">
</span><span data-line="814">        <span class="c1"># 6c. Indoor Unit HX (mode-aware)</span>
</span><span data-line="815">        <span class="n">X_in_iu_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="816">        <span class="n">X_out_iu_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="817">        <span class="c1"># Heating: IU = condenser</span>
</span><span data-line="818">        <span class="n">X_in_iu_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="819">        <span class="n">X_out_iu_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="820">        <span class="c1"># Cooling: IU = evaporator</span>
</span><span data-line="821">        <span class="n">X_in_iu_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="822">        <span class="n">X_out_iu_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="823">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_iu_hx</span>
</span><span data-line="824">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_out_iu_hx</span>
</span><span data-line="825">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_iu_hx</span> <span class="o">-</span> <span class="n">X_out_iu_hx</span>
</span><span data-line="826">
</span><span data-line="827">        <span class="c1"># 6d. BHE HX (mode-aware)</span>
</span><span data-line="828">        <span class="n">X_in_bhe_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="829">        <span class="n">X_out_bhe_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="830">        <span class="c1"># Heating: BHE = evaporator → ref(exp_out→cmp_in), fluid(evap_in→bhe_f_in)</span>
</span><span data-line="831">        <span class="n">X_in_bhe_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_evap_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="832">        <span class="n">X_out_bhe_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_bhe_f_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="833">        <span class="c1"># Cooling: BHE = condenser → ref(cmp_out→exp_in), fluid(evap_in→bhe_f_in)</span>
</span><span data-line="834">        <span class="n">X_in_bhe_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_evap_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="835">        <span class="n">X_out_bhe_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_bhe_f_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="836">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_bhe_hx</span>
</span><span data-line="837">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_out_bhe_hx</span>
</span><span data-line="838">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_bhe_hx</span> <span class="o">-</span> <span class="n">X_out_bhe_hx</span>
</span><span data-line="839">
</span><span data-line="840">        <span class="c1"># 6e. Pump</span>
</span><span data-line="841">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_bhe_f_out</span>
</span><span data-line="842">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_evap_in</span>
</span><span data-line="843">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_pmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_pmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="844">
</span><span data-line="845">        <span class="c1"># 6f. Indoor fan</span>
</span><span data-line="846">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span>
</span><span data-line="847">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_a_iu_out</span>
</span><span data-line="848">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="849">
</span><span data-line="850">        <span class="c1"># ── 7. Efficiencies ──</span>
</span><span data-line="851">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">X_a_iu_out</span> <span class="o">-</span> <span class="n">X_a_iu_in</span><span class="p">)</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="852">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_cmp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="853">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_exp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="854">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_iu_hx [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_hx [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="855">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_bhe_hx [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_bhe_hx [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="856">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_pmp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="857">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_iu_fan [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="858">
</span><span data-line="859">        <span class="k">return</span> <span class="n">df</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../../_static/documentation_options.js?v=01f34227"></script>
      <script src="../../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../../_static/copybutton.js?v=f281be69"></script>
      <script src="../../../_static/design-tabs.js?v=f930bc37"></script>
      <script src="../../../_static/shibuya.js?v=cac61aee"></script></body>
</html>