<!DOCTYPE html>
<html lang="en" data-accent-color="violet" data-content_root="../../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>enex_analysis.tmhp.ground_source_heat_pump_boiler - Energy-Exergy Analysis Engine</title><link rel="index" title="Index" href="../../../genindex.html" /><link rel="search" title="Search" href="../../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/tmhp/ground_source_heat_pump_boiler.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../../_static/css/custom.css?v=e84031eb" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta property="og:type" content="website"/>
  <meta property="og:url" content="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/tmhp/ground_source_heat_pump_boiler.html"/>
  <meta property="og:title" content="enex_analysis.tmhp.ground_source_heat_pump_boiler"/>
    <meta name="twitter:card" content="summary"/>
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../../index.html">
      
      
      <strong>Energy-Exergy Analysis Engine</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../../theory/index.html">Theory</a></li><li class="link"><a href="../../../api/index.html">API Reference</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="0"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/quickstart.html">Quick Start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/configuration.html">Configuration</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../guides/index.html">User Guides</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/user-guide.html">User Guide</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/io-guide.html">Input/Output Documentation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/advanced-topics.html">Advanced Topics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/nomenclature.html">Symbol Naming Convention</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../api/core.html">Core &amp; Utilities</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.thermodynamics.html">enex_analysis.tmhp.thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.refrigerant.html">enex_analysis.tmhp.refrigerant</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.heat_transfer.html">enex_analysis.heat_transfer</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.dhw.html">enex_analysis.tmhp.dhw</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.cop.html">enex_analysis.tmhp.cop</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.calc_util.html">enex_analysis.calc_util</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.constants.html">enex_analysis.tmhp.constants</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.weather.html">enex_analysis.tmhp.weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.enex_functions.html">enex_analysis.enex_functions</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.dynamic_context.html">enex_analysis.dynamic_context</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/engines.html">Energy System Engines</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.air_source_heat_pump.html">enex_analysis.air_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html">enex_analysis.ground_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.electric_boiler.html">enex_analysis.electric_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.gas_boiler.html">enex_analysis.gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.gas_boiler_tank.html">enex_analysis.gas_boiler_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.solar_assisted_gas_boiler.html">enex_analysis.solar_assisted_gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.air_source_heat_pump_boiler.html">enex_analysis.air_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html">enex_analysis.ground_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html">enex_analysis.water_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_pv_ess.html">enex_analysis.ashpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_stc_preheat.html">enex_analysis.ashpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_stc_tank.html">enex_analysis.ashpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_pv_ess.html">enex_analysis.eb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_stc_preheat.html">enex_analysis.eb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_stc_tank.html">enex_analysis.eb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_pv_ess.html">enex_analysis.gshpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_stc_preheat.html">enex_analysis.gshpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_stc_tank.html">enex_analysis.gshpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.enex_engine.html">enex_analysis.enex_engine</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/subsystems.html">Subsystems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.subsystems.html">enex_analysis.tmhp.subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tank_stratification_model.html">enex_analysis.tank_stratification_model</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.hx_fan.html">enex_analysis.hx_fan</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.uv_treatment.html">enex_analysis.uv_treatment</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.g_function.html">enex_analysis.g_function</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/advanced.html">Advanced &amp; Tools</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tdma.html">enex_analysis.tdma</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.visualization.html">enex_analysis.visualization</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../theory/index.html">Systems</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/components/index.html">Subsystem Components</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/refrigerant_cycle.html">Refrigerant Cycle</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/thermal_storage.html">Thermal Storage Tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/borehole_he.html">Borehole Heat Exchanger (BHE)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/solar_thermal.html">Solar Thermal Collector (STC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/pv_ess.html">Photovoltaic and Energy Storage Systems (PV + ESS)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/systems/index.html">Integrated Systems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/ashp_boiler.html">Air Source Heat Pump Boiler (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/gshp_boiler.html">Ground Source Heat Pump Boiler (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/hybrid_systems.html">Hybrid Heat Pump Systems</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/scenarios/index.html">Scenarios &amp; Analysis</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/scenarios/pv_vs_stc.html">Photovoltaic vs. Solar Thermal Collector</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://github.com/bet-lab/enex_analysis_engine">GitHub Repository</a></li>
</ul>

        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../../index.html"><span itemprop="name">Energy-Exergy Analysis Engine</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">enex_analysis.tmhp.ground_source_heat_pump_boiler</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for enex_analysis.tmhp.ground_source_heat_pump_boiler</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;Integrated System Model: Ground Source Heat Pump Boiler (GSHPB).</span>
</span><span data-line="2">
</span><span data-line="3"><span class="sd">This system class orchestrates the dynamic interaction between distinct thermodynamic</span>
</span><span data-line="4"><span class="sd">sub-components to simulate the overall heating performance. While implemented as an</span>
</span><span data-line="5"><span class="sd">integrated model, its physical calculations represent the behavior of:</span>
</span><span data-line="6">
</span><span data-line="7"><span class="sd">1. **Refrigerant Cycle (Vapor-Compression):**</span>
</span><span data-line="8"><span class="sd">   Evaluates thermodynamic states using CoolProp, enforcing superheat/subcool margins.</span>
</span><span data-line="9"><span class="sd">2. **Heat Pump Compressor:**</span>
</span><span data-line="10"><span class="sd">   Models the compression process using isentropic and volumetric efficiencies to compute</span>
</span><span data-line="11"><span class="sd">   the actual discharge enthalpy and mass flow rate. The compressor power is determined</span>
</span><span data-line="12"><span class="sd">   from the enthalpy difference and the mass flow rate.</span>
</span><span data-line="13"><span class="sd">3. **Expansion Valve:**</span>
</span><span data-line="14"><span class="sd">   Modeled as an isenthalpic expansion device (constant enthalpy) that throttles the</span>
</span><span data-line="15"><span class="sd">   refrigerant from the condensing pressure down to the evaporating pressure.</span>
</span><span data-line="16"><span class="sd">4. **Heat Exchangers (Condenser &amp; Evaporator):**</span>
</span><span data-line="17">
</span><span data-line="18"><span class="sd">   - **Condenser:** Placed inside the hot-water tank (hydronic), utilizing a static</span>
</span><span data-line="19"><span class="sd">     overall heat transfer coefficient (UA_tank).</span>
</span><span data-line="20"><span class="sd">   - **Evaporator:** Coupled to a borehole heat exchanger (BHE) fluid loop, acting as</span>
</span><span data-line="21"><span class="sd">     a secondary heat exchanger to absorb heat from the circulating ground fluid.</span>
</span><span data-line="22"><span class="sd">5. **Thermal Storage Tank:**</span>
</span><span data-line="23"><span class="sd">   Modeled with lumped-capacitance and DHW mixing logic.</span>
</span><span data-line="24"><span class="sd">6. **Ground Source Heat Exchanger (Borefield):**</span>
</span><span data-line="25"><span class="sd">   A dynamic multi-borehole simulation using pygfunction-based g-functions. It tracks</span>
</span><span data-line="26"><span class="sd">   the transient thermal response of the ground, enabling robust modeling of long-term</span>
</span><span data-line="27"><span class="sd">   ground temperature drift due to continuous heat extraction.</span>
</span><span data-line="28">
</span><span data-line="29"><span class="sd">At each time step the model finds the minimum-power operating point via 1D Brent</span>
</span><span data-line="30"><span class="sd">optimization over the evaporator approach temperature difference, while the</span>
</span><span data-line="31"><span class="sd">condenser temperature is solved analytically.</span>
</span><span data-line="32">
</span><span data-line="33"><span class="sd">.. note::</span>
</span><span data-line="34"><span class="sd">   See the project paper for the underlying refrigerant-cycle theory and the</span>
</span><span data-line="35"><span class="sd">   pygfunction-based borehole heat-exchanger model used here.</span>
</span><span data-line="36"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="37">
</span><span data-line="38"><span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">annotations</span>
</span><span data-line="39">
</span><span data-line="40"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="41"><span class="kn">from</span><span class="w"> </span><span class="nn">collections.abc</span><span class="w"> </span><span class="kn">import</span> <span class="n">Callable</span>
</span><span data-line="42"><span class="kn">from</span><span class="w"> </span><span class="nn">typing</span><span class="w"> </span><span class="kn">import</span> <span class="n">TYPE_CHECKING</span><span class="p">,</span> <span class="n">Any</span>
</span><span data-line="43">
</span><span data-line="44"><span class="kn">import</span><span class="w"> </span><span class="nn">CoolProp.CoolProp</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">CP</span>
</span><span data-line="45"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="46"><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
</span><span data-line="47"><span class="kn">from</span><span class="w"> </span><span class="nn">tqdm</span><span class="w"> </span><span class="kn">import</span> <span class="n">tqdm</span>
</span><span data-line="48">
</span><span data-line="49"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="50"><span class="kn">from</span><span class="w"> </span><span class="nn">._opt_utils</span><span class="w"> </span><span class="kn">import</span> <span class="n">safe_float_attr</span>
</span><span data-line="51"><span class="kn">from</span><span class="w"> </span><span class="nn">.compressor_envelope</span><span class="w"> </span><span class="kn">import</span> <span class="n">check_pr_envelope</span>
</span><span data-line="52"><span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">c_w</span><span class="p">,</span> <span class="n">k_w</span><span class="p">,</span> <span class="n">mu_w</span><span class="p">,</span> <span class="n">rho_w</span>
</span><span data-line="53"><span class="kn">from</span><span class="w"> </span><span class="nn">.dynamic_context</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="54">    <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="55">    <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="56">    <span class="n">determine_heat_source_on_off</span><span class="p">,</span>
</span><span data-line="57">    <span class="n">determine_tank_refill_flow</span><span class="p">,</span>
</span><span data-line="58">    <span class="n">tank_mass_energy_residual</span><span class="p">,</span>
</span><span data-line="59"><span class="p">)</span>
</span><span data-line="60"><span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="61">    <span class="n">calc_mixing_valve_flows</span><span class="p">,</span>
</span><span data-line="62">    <span class="n">calc_mixing_valve_temp</span><span class="p">,</span>
</span><span data-line="63"><span class="p">)</span>
</span><span data-line="64"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="n">precompute_gfunction</span>
</span><span data-line="65"><span class="kn">from</span><span class="w"> </span><span class="nn">.heat_transfer</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_simple_tank_UA</span>
</span><span data-line="66"><span class="kn">from</span><span class="w"> </span><span class="nn">.refrigerant</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_ref_state</span>
</span><span data-line="67"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_exergy_flow</span>
</span><span data-line="68">
</span><span data-line="69"><span class="k">if</span> <span class="n">TYPE_CHECKING</span><span class="p">:</span>
</span><span data-line="70">    <span class="kn">from</span><span class="w"> </span><span class="nn">.subsystems</span><span class="w"> </span><span class="kn">import</span> <span class="n">SolarThermalCollector</span>
</span><span data-line="71">
</span><span data-line="72">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html#enex_analysis.tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler">[docs]</a>
</span><span data-line="73"><span class="k">class</span><span class="w"> </span><span class="nc">GroundSourceHeatPumpBoiler</span><span class="p">:</span>
</span><span data-line="74"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Ground source heat pump boiler with BHE and lumped-tank model.</span>
</span><span data-line="75">
</span><span data-line="76"><span class="sd">    The refrigerant cycle is resolved via CoolProp with user-specified</span>
</span><span data-line="77"><span class="sd">    superheat / subcool margins. An optimizer minimises total cycle</span>
</span><span data-line="78"><span class="sd">    electrical input subject to NTU-based evaporator constraints and</span>
</span><span data-line="79"><span class="sd">    analytical condenser temperature relations.</span>
</span><span data-line="80"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="81">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.__init__">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html#enex_analysis.tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.__init__">[docs]</a>
</span><span data-line="82">    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span>
</span><span data-line="83">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="84">        <span class="c1"># 1. Refrigerant / cycle / compressor</span>
</span><span data-line="85">        <span class="n">ref</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;R410A&quot;</span><span class="p">,</span>
</span><span data-line="86">        <span class="n">V_cmp_ref</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="87">        <span class="n">eta_cmp_isen</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="88">        <span class="n">eta_cmp_vol</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="89">        <span class="n">eta_cmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="90">        <span class="c1"># 2. Heat exchanger UA</span>
</span><span data-line="91">        <span class="n">UA_tank</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="92">        <span class="n">UA_ground</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="93">        <span class="c1"># 3. Tank / control / load</span>
</span><span data-line="94">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="95">        <span class="n">Ts</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">16.0</span><span class="p">,</span>
</span><span data-line="96">        <span class="n">T_tank_w_upper_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">65.0</span><span class="p">,</span>
</span><span data-line="97">        <span class="n">T_tank_w_lower_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">55.0</span><span class="p">,</span>
</span><span data-line="98">        <span class="n">T_mix_w_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">40.0</span><span class="p">,</span>
</span><span data-line="99">        <span class="n">T_tank_w_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">15.0</span><span class="p">,</span>
</span><span data-line="100">        <span class="n">hp_capacity</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">8000.0</span><span class="p">,</span>
</span><span data-line="101">        <span class="n">dV_mix_w_out_max</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0001</span><span class="p">,</span>
</span><span data-line="102">        <span class="c1"># Tank / insulation</span>
</span><span data-line="103">        <span class="n">r0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.2</span><span class="p">,</span>
</span><span data-line="104">        <span class="n">H</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.8</span><span class="p">,</span>
</span><span data-line="105">        <span class="n">x_shell</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.01</span><span class="p">,</span>
</span><span data-line="106">        <span class="n">x_ins</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.05</span><span class="p">,</span>
</span><span data-line="107">        <span class="n">k_shell</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">25</span><span class="p">,</span>
</span><span data-line="108">        <span class="n">k_ins</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.03</span><span class="p">,</span>
</span><span data-line="109">        <span class="n">h_o</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">15</span><span class="p">,</span>
</span><span data-line="110">        <span class="c1"># 4. Borehole heat exchanger (Field + Params)</span>
</span><span data-line="111">        <span class="n">N_1</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span><span class="p">,</span>
</span><span data-line="112">        <span class="n">N_2</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span><span class="p">,</span>
</span><span data-line="113">        <span class="n">B</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">6.0</span><span class="p">,</span>
</span><span data-line="114">        <span class="n">D_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">0</span><span class="p">,</span>
</span><span data-line="115">        <span class="n">H_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">200</span><span class="p">,</span>
</span><span data-line="116">        <span class="n">r_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.08</span><span class="p">,</span>
</span><span data-line="117">        <span class="n">R_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="118">        <span class="n">k_g</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.5</span><span class="p">,</span>
</span><span data-line="119">        <span class="n">k_p</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.4</span><span class="p">,</span>
</span><span data-line="120">        <span class="n">r_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.016</span><span class="p">,</span>
</span><span data-line="121">        <span class="n">r_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.013</span><span class="p">,</span>
</span><span data-line="122">        <span class="n">D_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.025</span><span class="p">,</span>
</span><span data-line="123">        <span class="n">dV_b_f_lpm</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">24</span><span class="p">,</span>
</span><span data-line="124">        <span class="n">k_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">2.0</span><span class="p">,</span>
</span><span data-line="125">        <span class="n">c_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">800</span><span class="p">,</span>
</span><span data-line="126">        <span class="n">rho_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">2000</span><span class="p">,</span>
</span><span data-line="127">        <span class="n">E_pmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">200</span><span class="p">,</span>
</span><span data-line="128">        <span class="c1"># 6. Superheat / subcool</span>
</span><span data-line="129">        <span class="n">dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">3.0</span><span class="p">,</span>
</span><span data-line="130">        <span class="n">dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">3.0</span><span class="p">,</span>
</span><span data-line="131">        <span class="c1"># 7. Tank fluid limits</span>
</span><span data-line="132">        <span class="n">tank_always_full</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="133">        <span class="n">prevent_simultaneous_flow</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="134">        <span class="n">tank_level_lower_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.5</span><span class="p">,</span>
</span><span data-line="135">        <span class="n">tank_level_upper_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="136">        <span class="n">dV_tank_w_in_refill</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.001</span><span class="p">,</span>
</span><span data-line="137">        <span class="c1"># 8. Operation Schedule</span>
</span><span data-line="138">        <span class="n">hp_on_schedule</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="139">        <span class="c1"># 9. Subsystems</span>
</span><span data-line="140">        <span class="n">stc</span><span class="p">:</span> <span class="n">SolarThermalCollector</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="141">        <span class="n">pv</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="142">        <span class="n">uv</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="143">        <span class="c1"># 10. Simulation scope (for precomputing g-functions)</span>
</span><span data-line="144">        <span class="n">t_max_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">8760</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">,</span>
</span><span data-line="145">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">3600</span><span class="p">,</span>
</span><span data-line="146">        <span class="n">boundary_condition</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;uniform_temperature&quot;</span><span class="p">,</span>
</span><span data-line="147">        <span class="n">T_sur</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">20.0</span><span class="p">,</span>
</span><span data-line="148">        <span class="c1"># Cycle guard: minimum condenser-to-evaporator saturation lift [K].</span>
</span><span data-line="149">        <span class="c1"># Default 20 K guards the boundary-condition reversal (source above sink);</span>
</span><span data-line="150">        <span class="c1"># pass None explicitly to disable.</span>
</span><span data-line="151">        <span class="n">dT_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="mf">20.0</span><span class="p">,</span>
</span><span data-line="152">        <span class="n">dT_hx_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.5</span><span class="p">,</span>
</span><span data-line="153">        <span class="c1"># Compressor pressure-ratio envelope (PR = P_cond / P_evap)</span>
</span><span data-line="154">        <span class="n">PR_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.5</span><span class="p">,</span>
</span><span data-line="155">        <span class="n">PR_cycle_max</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">10.0</span><span class="p">,</span>
</span><span data-line="156">        <span class="c1"># Compressor speed search bounds [rev/s]</span>
</span><span data-line="157">        <span class="n">rps_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">10.0</span><span class="p">,</span>
</span><span data-line="158">        <span class="n">rps_max</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">150.0</span><span class="p">,</span>
</span><span data-line="159">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="160">        <span class="c1"># Deprecated:</span>
</span><span data-line="161">        <span class="n">refrigerant</span><span class="p">:</span> <span class="nb">str</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="162">        <span class="n">V_disp_cmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="163">        <span class="n">eta_cmp_mech</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="164">        <span class="n">UA_cond_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="165">        <span class="n">UA_evap_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="166">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="167">        <span class="k">if</span> <span class="n">refrigerant</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="168">            <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="169">
</span><span data-line="170">            <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="171">                <span class="s2">&quot;GroundSourceHeatPumpBoiler(refrigerant=...) is deprecated; &quot;</span>
</span><span data-line="172">                <span class="s2">&quot;use ref=... instead.&quot;</span><span class="p">,</span>
</span><span data-line="173">                <span class="ne">DeprecationWarning</span><span class="p">,</span>
</span><span data-line="174">                <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="175">            <span class="p">)</span>
</span><span data-line="176">            <span class="n">ref</span> <span class="o">=</span> <span class="n">refrigerant</span>
</span><span data-line="177">
</span><span data-line="178">        <span class="c1"># Resolve deprecated mapping</span>
</span><span data-line="179">        <span class="k">if</span> <span class="n">V_cmp_ref</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="180">            <span class="n">V_cmp_ref</span> <span class="o">=</span> <span class="n">V_disp_cmp</span> <span class="k">if</span> <span class="n">V_disp_cmp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">0.0005</span>
</span><span data-line="181">        <span class="k">if</span> <span class="n">eta_cmp</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="182">            <span class="n">eta_cmp</span> <span class="o">=</span> <span class="n">eta_cmp_mech</span> <span class="k">if</span> <span class="n">eta_cmp_mech</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">0.855</span>
</span><span data-line="183">        <span class="k">if</span> <span class="n">UA_tank</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="184">            <span class="n">UA_tank</span> <span class="o">=</span> <span class="n">UA_cond_design</span> <span class="k">if</span> <span class="n">UA_cond_design</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">500.0</span>
</span><span data-line="185">        <span class="k">if</span> <span class="n">UA_ground</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="186">            <span class="n">UA_ground</span> <span class="o">=</span> <span class="n">UA_evap_design</span> <span class="k">if</span> <span class="n">UA_evap_design</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">500.0</span>
</span><span data-line="187">
</span><span data-line="188">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_physical</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="189">            <span class="s2">&quot;r0&quot;</span><span class="p">:</span> <span class="n">r0</span><span class="p">,</span>
</span><span data-line="190">            <span class="s2">&quot;H&quot;</span><span class="p">:</span> <span class="n">H</span><span class="p">,</span>
</span><span data-line="191">            <span class="s2">&quot;x_shell&quot;</span><span class="p">:</span> <span class="n">x_shell</span><span class="p">,</span>
</span><span data-line="192">            <span class="s2">&quot;x_ins&quot;</span><span class="p">:</span> <span class="n">x_ins</span><span class="p">,</span>
</span><span data-line="193">            <span class="s2">&quot;k_shell&quot;</span><span class="p">:</span> <span class="n">k_shell</span><span class="p">,</span>
</span><span data-line="194">            <span class="s2">&quot;k_ins&quot;</span><span class="p">:</span> <span class="n">k_ins</span><span class="p">,</span>
</span><span data-line="195">            <span class="s2">&quot;h_o&quot;</span><span class="p">:</span> <span class="n">h_o</span><span class="p">,</span>
</span><span data-line="196">        <span class="p">}</span>
</span><span data-line="197">        <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span> <span class="o">=</span> <span class="n">calc_simple_tank_UA</span><span class="p">(</span><span class="o">**</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_physical</span><span class="p">)</span>
</span><span data-line="198">        <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sur</span><span class="p">)</span>
</span><span data-line="199">        <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">r0</span><span class="o">**</span><span class="mi">2</span> <span class="o">*</span> <span class="n">H</span>
</span><span data-line="200">        <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span>
</span><span data-line="201">
</span><span data-line="202">        <span class="bp">self</span><span class="o">.</span><span class="n">ref</span> <span class="o">=</span> <span class="n">ref</span>
</span><span data-line="203">        <span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span> <span class="o">=</span> <span class="n">V_cmp_ref</span>
</span><span data-line="204">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span> <span class="o">=</span> <span class="n">eta_cmp_isen</span>
</span><span data-line="205">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_vol</span> <span class="o">=</span> <span class="n">eta_cmp_vol</span>
</span><span data-line="206">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp</span> <span class="o">=</span> <span class="n">eta_cmp</span>
</span><span data-line="207">
</span><span data-line="208">        <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank</span> <span class="o">=</span> <span class="n">UA_tank</span>
</span><span data-line="209">        <span class="bp">self</span><span class="o">.</span><span class="n">UA_ground</span> <span class="o">=</span> <span class="n">UA_ground</span>
</span><span data-line="210">
</span><span data-line="211">        <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="212">        <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="213">        <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">)</span>
</span><span data-line="214">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="215">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="216">
</span><span data-line="217">        <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="o">=</span> <span class="n">hp_capacity</span>
</span><span data-line="218">        <span class="bp">self</span><span class="o">.</span><span class="n">hp_on_schedule</span> <span class="o">=</span> <span class="n">hp_on_schedule</span> <span class="ow">or</span> <span class="p">[(</span><span class="mf">0.0</span><span class="p">,</span> <span class="mf">24.0</span><span class="p">)]</span>
</span><span data-line="219">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_mix_w_out_max</span> <span class="o">=</span> <span class="n">dV_mix_w_out_max</span>
</span><span data-line="220">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_upper_bound</span> <span class="o">=</span> <span class="n">T_tank_w_upper_bound</span>
</span><span data-line="221">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_lower_bound</span> <span class="o">=</span> <span class="n">T_tank_w_lower_bound</span>
</span><span data-line="222">        <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out</span> <span class="o">=</span> <span class="n">T_mix_w_out</span>
</span><span data-line="223">        <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_mix_w_out</span><span class="p">)</span>
</span><span data-line="224">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in</span> <span class="o">=</span> <span class="n">T_tank_w_in</span>
</span><span data-line="225">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w_in</span><span class="p">)</span>
</span><span data-line="226">
</span><span data-line="227">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="o">=</span> <span class="n">tank_always_full</span>
</span><span data-line="228">        <span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span> <span class="o">=</span> <span class="n">prevent_simultaneous_flow</span>
</span><span data-line="229">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_level_lower_bound</span> <span class="o">=</span> <span class="n">tank_level_lower_bound</span>
</span><span data-line="230">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_level_upper_bound</span> <span class="o">=</span> <span class="n">tank_level_upper_bound</span>
</span><span data-line="231">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_tank_w_in_refill</span> <span class="o">=</span> <span class="n">dV_tank_w_in_refill</span>
</span><span data-line="232">
</span><span data-line="233">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span> <span class="o">=</span> <span class="n">dT_superheat</span>
</span><span data-line="234">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span> <span class="o">=</span> <span class="n">dT_subcool</span>
</span><span data-line="235">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="n">dT_cycle_min</span>
</span><span data-line="236">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_hx_min</span>
</span><span data-line="237">        <span class="c1"># Compressor pressure-ratio envelope (floor -&gt; clamp, ceiling -&gt; reject)</span>
</span><span data-line="238">        <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">PR_cycle_min</span>
</span><span data-line="239">        <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_max</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">PR_cycle_max</span>
</span><span data-line="240">        <span class="c1"># Compressor speed search bounds [rev/s]</span>
</span><span data-line="241">        <span class="bp">self</span><span class="o">.</span><span class="n">rps_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">rps_min</span>
</span><span data-line="242">        <span class="bp">self</span><span class="o">.</span><span class="n">rps_max</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">rps_max</span>
</span><span data-line="243">        <span class="c1"># Records the PR-envelope event of the most recent _calc_state call</span>
</span><span data-line="244">        <span class="c1"># (None | (&quot;pr_below_min&quot;, pr, bound) | (&quot;pr_above_max&quot;, pr, bound)).</span>
</span><span data-line="245">        <span class="bp">self</span><span class="o">.</span><span class="n">_last_pr_event</span><span class="p">:</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="246">
</span><span data-line="247">        <span class="c1"># BHE properties</span>
</span><span data-line="248">        <span class="bp">self</span><span class="o">.</span><span class="n">N_1</span> <span class="o">=</span> <span class="n">N_1</span>
</span><span data-line="249">        <span class="bp">self</span><span class="o">.</span><span class="n">N_2</span> <span class="o">=</span> <span class="n">N_2</span>
</span><span data-line="250">        <span class="bp">self</span><span class="o">.</span><span class="n">B</span> <span class="o">=</span> <span class="n">B</span>
</span><span data-line="251">        <span class="bp">self</span><span class="o">.</span><span class="n">D_b</span> <span class="o">=</span> <span class="n">D_b</span>
</span><span data-line="252">        <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">=</span> <span class="n">H_b</span>
</span><span data-line="253">        <span class="bp">self</span><span class="o">.</span><span class="n">r_b</span> <span class="o">=</span> <span class="n">r_b</span>
</span><span data-line="254">        <span class="bp">self</span><span class="o">.</span><span class="n">k_s</span> <span class="o">=</span> <span class="n">k_s</span>
</span><span data-line="255">        <span class="bp">self</span><span class="o">.</span><span class="n">c_s</span> <span class="o">=</span> <span class="n">c_s</span>
</span><span data-line="256">        <span class="bp">self</span><span class="o">.</span><span class="n">rho_s</span> <span class="o">=</span> <span class="n">rho_s</span>
</span><span data-line="257">        <span class="bp">self</span><span class="o">.</span><span class="n">alp_s</span> <span class="o">=</span> <span class="n">k_s</span> <span class="o">/</span> <span class="p">(</span><span class="n">c_s</span> <span class="o">*</span> <span class="n">rho_s</span><span class="p">)</span>
</span><span data-line="258">        <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">=</span> <span class="n">E_pmp</span>
</span><span data-line="259">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">=</span> <span class="n">dV_b_f_lpm</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">m2s</span>
</span><span data-line="260">
</span><span data-line="261">        <span class="k">if</span> <span class="n">R_b</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="262">            <span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_effective_borehole_thermal_resistance</span><span class="p">,</span> <span class="n">calc_local_borehole_thermal_resistance</span>
</span><span data-line="263">
</span><span data-line="264">            <span class="n">n_boreholes</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">N_1</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">N_2</span><span class="p">)</span>
</span><span data-line="265">            <span class="n">m_flow_total</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">*</span> <span class="n">rho_w</span>
</span><span data-line="266">            <span class="n">m_flow_pipe</span> <span class="o">=</span> <span class="n">m_flow_total</span> <span class="o">/</span> <span class="n">n_boreholes</span>
</span><span data-line="267">
</span><span data-line="268">            <span class="n">R_b_local</span><span class="p">,</span> <span class="n">R_a</span> <span class="o">=</span> <span class="n">calc_local_borehole_thermal_resistance</span><span class="p">(</span>
</span><span data-line="269">                <span class="n">k_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_s</span><span class="p">,</span>
</span><span data-line="270">                <span class="n">k_g</span><span class="o">=</span><span class="n">k_g</span><span class="p">,</span>
</span><span data-line="271">                <span class="n">k_p</span><span class="o">=</span><span class="n">k_p</span><span class="p">,</span>
</span><span data-line="272">                <span class="n">r_b</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_b</span><span class="p">,</span>
</span><span data-line="273">                <span class="n">r_out</span><span class="o">=</span><span class="n">r_out</span><span class="p">,</span>
</span><span data-line="274">                <span class="n">r_in</span><span class="o">=</span><span class="n">r_in</span><span class="p">,</span>
</span><span data-line="275">                <span class="n">D_s</span><span class="o">=</span><span class="n">D_s</span><span class="p">,</span>
</span><span data-line="276">                <span class="n">m_flow_pipe</span><span class="o">=</span><span class="n">m_flow_pipe</span><span class="p">,</span>
</span><span data-line="277">                <span class="n">rho_f</span><span class="o">=</span><span class="n">rho_w</span><span class="p">,</span>
</span><span data-line="278">                <span class="n">mu_f</span><span class="o">=</span><span class="n">mu_w</span><span class="p">,</span>
</span><span data-line="279">                <span class="n">cp_f</span><span class="o">=</span><span class="n">c_w</span><span class="p">,</span>
</span><span data-line="280">                <span class="n">k_f</span><span class="o">=</span><span class="n">k_w</span><span class="p">,</span>
</span><span data-line="281">            <span class="p">)</span>
</span><span data-line="282">            <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="n">calc_effective_borehole_thermal_resistance</span><span class="p">(</span>
</span><span data-line="283">                <span class="n">R_b</span><span class="o">=</span><span class="n">R_b_local</span><span class="p">,</span>
</span><span data-line="284">                <span class="n">R_a</span><span class="o">=</span><span class="n">R_a</span><span class="p">,</span>
</span><span data-line="285">                <span class="n">H</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">,</span>
</span><span data-line="286">                <span class="n">m_flow_pipe</span><span class="o">=</span><span class="n">m_flow_pipe</span><span class="p">,</span>
</span><span data-line="287">                <span class="n">cp_f</span><span class="o">=</span><span class="n">c_w</span><span class="p">,</span>
</span><span data-line="288">                <span class="n">boundary_condition</span><span class="o">=</span><span class="n">boundary_condition</span><span class="p">,</span>
</span><span data-line="289">            <span class="p">)</span>
</span><span data-line="290">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="291">            <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="n">R_b</span>
</span><span data-line="292">
</span><span data-line="293">        <span class="c1"># Subsystems</span>
</span><span data-line="294">        <span class="bp">self</span><span class="o">.</span><span class="n">stc</span> <span class="o">=</span> <span class="n">stc</span>
</span><span data-line="295">        <span class="bp">self</span><span class="o">.</span><span class="n">pv</span> <span class="o">=</span> <span class="n">pv</span>
</span><span data-line="296">        <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">]</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="297">        <span class="k">if</span> <span class="n">stc</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="298">            <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">[</span><span class="s2">&quot;stc&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">stc</span>
</span><span data-line="299">        <span class="k">if</span> <span class="n">pv</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="300">            <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">[</span><span class="s2">&quot;pv&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">pv</span>
</span><span data-line="301">        <span class="k">if</span> <span class="n">uv</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="302">            <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">[</span><span class="s2">&quot;uv&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">uv</span>
</span><span data-line="303">
</span><span data-line="304">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">50.0</span>  <span class="c1"># W</span>
</span><span data-line="305">
</span><span data-line="306">        <span class="c1"># Precompute g-function</span>
</span><span data-line="307">        <span class="bp">self</span><span class="o">.</span><span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="308">        <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span> <span class="o">=</span> <span class="n">precompute_gfunction</span><span class="p">(</span>
</span><span data-line="309">            <span class="n">N_1</span><span class="o">=</span><span class="n">N_1</span><span class="p">,</span> <span class="n">N_2</span><span class="o">=</span><span class="n">N_2</span><span class="p">,</span> <span class="n">B</span><span class="o">=</span><span class="n">B</span><span class="p">,</span> <span class="n">H_b</span><span class="o">=</span><span class="n">H_b</span><span class="p">,</span> <span class="n">D_b</span><span class="o">=</span><span class="n">D_b</span><span class="p">,</span> <span class="n">r_b</span><span class="o">=</span><span class="n">r_b</span><span class="p">,</span> <span class="n">alpha_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">alp_s</span><span class="p">,</span> <span class="n">k_s</span><span class="o">=</span><span class="n">k_s</span><span class="p">,</span> <span class="n">t_max_s</span><span class="o">=</span><span class="n">t_max_s</span><span class="p">,</span> <span class="n">dt_s</span><span class="o">=</span><span class="n">dt_s</span>
</span><span data-line="310">        <span class="p">)</span>
</span><span data-line="311">
</span><span data-line="312">        <span class="c1"># Simulation state tracking (dynamically updated in analyze_dynamic)</span>
</span><span data-line="313">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([])</span>
</span><span data-line="314">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="315">        <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="316">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="317">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="318">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="319">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="320">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span></div>

</span><span data-line="321">
</span><span data-line="322">        <span class="c1"># NOTE: Removed self.dV_mix_w_out, self.dV_tank_w_in, self.dV_mix_sup_w_in</span>
</span><span data-line="323">        <span class="c1"># They will be passed inside `flow_state: dict`.</span>
</span><span data-line="324">
</span><span data-line="325">    <span class="nd">@staticmethod</span>
</span><span data-line="326">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="327">        <span class="n">dV_mix_w_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="328">        <span class="n">T_tank_w_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="329">        <span class="n">T_tank_w_in_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="330">        <span class="n">T_mix_w_out_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="331">        <span class="n">dV_tank_w_in_override</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="332">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="333">        <span class="n">mix_state</span> <span class="o">=</span> <span class="n">calc_mixing_valve_temp</span><span class="p">(</span><span class="n">T_tank_w_K</span><span class="p">,</span> <span class="n">T_tank_w_in_K</span><span class="p">,</span> <span class="n">T_mix_w_out_K</span><span class="p">)</span>
</span><span data-line="334">        <span class="n">flows</span> <span class="o">=</span> <span class="n">calc_mixing_valve_flows</span><span class="p">(</span><span class="n">dV_mix_w_out</span><span class="p">,</span> <span class="n">mix_state</span><span class="p">[</span><span class="s2">&quot;alp&quot;</span><span class="p">])</span>
</span><span data-line="335">        <span class="n">dV_tank_w_out</span> <span class="o">=</span> <span class="n">flows</span><span class="p">[</span><span class="s2">&quot;dV_hot_in&quot;</span><span class="p">]</span>
</span><span data-line="336">        <span class="n">dV_tank_w_in</span> <span class="o">=</span> <span class="n">dV_tank_w_out</span> <span class="k">if</span> <span class="n">dV_tank_w_in_override</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">dV_tank_w_in_override</span>
</span><span data-line="337">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="338">            <span class="s2">&quot;alp&quot;</span><span class="p">:</span> <span class="n">mix_state</span><span class="p">[</span><span class="s2">&quot;alp&quot;</span><span class="p">],</span>
</span><span data-line="339">            <span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">:</span> <span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="340">            <span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">:</span> <span class="n">dV_tank_w_out</span><span class="p">,</span>
</span><span data-line="341">            <span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">:</span> <span class="n">dV_tank_w_in</span><span class="p">,</span>
</span><span data-line="342">            <span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">:</span> <span class="n">flows</span><span class="p">[</span><span class="s2">&quot;dV_cold_in&quot;</span><span class="p">],</span>
</span><span data-line="343">        <span class="p">}</span>
</span><span data-line="344">
</span><span data-line="345">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_state</span><span class="p">(</span>
</span><span data-line="346">        <span class="bp">self</span><span class="p">,</span> <span class="n">dT_ref_ground</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="o">*</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span>
</span><span data-line="347">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="348">        <span class="n">is_active</span> <span class="o">=</span> <span class="n">Q_tank_load</span> <span class="o">&gt;</span> <span class="mi">0</span>
</span><span data-line="349">
</span><span data-line="350">        <span class="c1"># 1. Analytical Condenser Approach Temperature</span>
</span><span data-line="351">        <span class="n">dT_ref_tank</span> <span class="o">=</span> <span class="n">Q_tank_load</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank</span> <span class="k">if</span> <span class="n">is_active</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="352">        <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">)</span>
</span><span data-line="353">        <span class="n">_t_bhe</span> <span class="o">=</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_out_K&quot;</span><span class="p">,</span> <span class="kc">None</span><span class="p">)</span>
</span><span data-line="354">        <span class="n">T_b_out_K</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">_t_bhe</span><span class="p">)</span> <span class="k">if</span> <span class="n">_t_bhe</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="mf">15.0</span><span class="p">)</span>
</span><span data-line="355">        <span class="n">m_dot_cp_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">c_w</span>
</span><span data-line="356">        <span class="n">T_ground_in_K</span> <span class="o">=</span> <span class="n">T_b_out_K</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span><span class="p">)</span>
</span><span data-line="357">        <span class="n">T_ground_sat_K</span> <span class="o">=</span> <span class="n">T_ground_in_K</span> <span class="o">-</span> <span class="n">dT_ref_ground</span>
</span><span data-line="358">        <span class="n">T_tank_sat_K</span> <span class="o">=</span> <span class="n">T_tank_w_K</span> <span class="o">+</span> <span class="n">dT_ref_tank</span>
</span><span data-line="359">
</span><span data-line="360">        <span class="k">if</span> <span class="ow">not</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="361">            <span class="c1"># Flow state (explicit parameter, no side-effect reads)</span>
</span><span data-line="362">            <span class="n">dV_tank_w_out</span> <span class="o">=</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="363">            <span class="n">dV_tank_w_in</span> <span class="o">=</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="364">            <span class="n">dV_mix_sup_w_in</span> <span class="o">=</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="365">            <span class="n">dV_mix_w_out_val</span> <span class="o">=</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="366">
</span><span data-line="367">            <span class="k">if</span> <span class="n">dV_mix_w_out_val</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="368">                <span class="n">T_mix_w_out_val</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="369">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="370">                <span class="n">mix</span> <span class="o">=</span> <span class="n">calc_mixing_valve_temp</span><span class="p">(</span>
</span><span data-line="371">                    <span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="372">                    <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">,</span>
</span><span data-line="373">                    <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="374">                <span class="p">)</span>
</span><span data-line="375">                <span class="n">T_mix_w_out_val</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">mix</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out_K&quot;</span><span class="p">])</span>
</span><span data-line="376">
</span><span data-line="377">            <span class="n">cs</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="378">                <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_ground_sat_K</span><span class="p">,</span>
</span><span data-line="379">                <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_tank_sat_K</span><span class="p">,</span>
</span><span data-line="380">                <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="381">                <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="382">                <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;heating&quot;</span><span class="p">,</span>
</span><span data-line="383">                <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="384">                <span class="n">dT_subcool</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span>
</span><span data-line="385">                <span class="n">is_active</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
</span><span data-line="386">            <span class="p">)</span>
</span><span data-line="387">
</span><span data-line="388">            <span class="n">result</span> <span class="o">=</span> <span class="n">cs</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="389">            <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">(</span>
</span><span data-line="390">                <span class="p">{</span>
</span><span data-line="391">                    <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="392">                    <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="393">                    <span class="s2">&quot;converged_rps&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="394">                    <span class="s2">&quot;_penalty&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="395">                    <span class="s2">&quot;err_Q_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="396">                    <span class="c1"># Temperatures [°C]</span>
</span><span data-line="397">                    <span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="398">                    <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="399">                    <span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">:</span> <span class="n">T_mix_w_out_val</span><span class="p">,</span>
</span><span data-line="400">                    <span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in</span><span class="p">,</span>
</span><span data-line="401">                    <span class="s2">&quot;Ts [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">,</span>
</span><span data-line="402">                    <span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">:</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">),</span>
</span><span data-line="403">                    <span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">:</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">),</span>
</span><span data-line="404">                    <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_in_K&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">)),</span>
</span><span data-line="405">                    <span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_out_K&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">)),</span>
</span><span data-line="406">                    <span class="s2">&quot;T_cond [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="407">
</span><span data-line="408">                    <span class="c1"># Volume flow rates [m3/s]</span>
</span><span data-line="409">                    <span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">dV_mix_w_out_val</span> <span class="k">if</span> <span class="n">dV_mix_w_out_val</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="410">                    <span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">dV_tank_w_out</span> <span class="k">if</span> <span class="n">dV_tank_w_out</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="411">                    <span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">dV_tank_w_in</span> <span class="k">if</span> <span class="n">dV_tank_w_in</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="412">                    <span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">dV_mix_sup_w_in</span> <span class="k">if</span> <span class="n">dV_mix_sup_w_in</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="413">                    <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">,</span>
</span><span data-line="414">                    <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="415">                    <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="416">
</span><span data-line="417">                    <span class="c1"># Energy rates [W]</span>
</span><span data-line="418">                    <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="419">                    <span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="420">                    <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="421">                    <span class="s2">&quot;Q_tank_load [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="422">                    <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="423">                    <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="424">                    <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="425">
</span><span data-line="426">                    <span class="c1"># COP metrics</span>
</span><span data-line="427">                    <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="428">                    <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="429">                <span class="p">}</span>
</span><span data-line="430">            <span class="p">)</span>
</span><span data-line="431">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="432">
</span><span data-line="433">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="p">(</span><span class="n">T_tank_sat_K</span> <span class="o">-</span> <span class="n">T_ground_sat_K</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span><span class="p">:</span>
</span><span data-line="434">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="435">        <span class="n">actual_dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">dT_ref_tank</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">))</span>
</span><span data-line="436">
</span><span data-line="437">        <span class="kn">import</span><span class="w"> </span><span class="nn">inspect</span>
</span><span data-line="438">        <span class="k">def</span><span class="w"> </span><span class="nf">_eval_eff</span><span class="p">(</span>
</span><span data-line="439">            <span class="n">eff</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span><span class="p">[</span><span class="o">...</span><span class="p">,</span> <span class="nb">float</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span> <span class="n">r_p</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">rps</span><span class="p">:</span> <span class="nb">float</span>
</span><span data-line="440">        <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="441">            <span class="k">if</span> <span class="n">eff</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="442">                <span class="k">return</span> <span class="mf">1.0</span>
</span><span data-line="443">            <span class="k">if</span> <span class="nb">callable</span><span class="p">(</span><span class="n">eff</span><span class="p">):</span>
</span><span data-line="444">                <span class="n">sig</span> <span class="o">=</span> <span class="n">inspect</span><span class="o">.</span><span class="n">signature</span><span class="p">(</span><span class="n">eff</span><span class="p">)</span>
</span><span data-line="445">                <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">sig</span><span class="o">.</span><span class="n">parameters</span><span class="p">)</span> <span class="o">==</span> <span class="mi">2</span><span class="p">:</span>
</span><span data-line="446">                    <span class="k">return</span> <span class="n">eff</span><span class="p">(</span><span class="n">r_p</span><span class="p">,</span> <span class="n">rps</span><span class="p">)</span>
</span><span data-line="447">                <span class="k">return</span> <span class="n">eff</span><span class="p">(</span><span class="n">r_p</span><span class="p">)</span>
</span><span data-line="448">            <span class="k">return</span> <span class="n">eff</span>
</span><span data-line="449">
</span><span data-line="450">        <span class="c1"># 2. Refrigerant Cycle Evaluation</span>
</span><span data-line="451">        <span class="n">cs</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="452">            <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_ground_sat_K</span><span class="p">,</span>
</span><span data-line="453">            <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_tank_sat_K</span><span class="p">,</span>
</span><span data-line="454">            <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="455">            <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="456">            <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;heating&quot;</span><span class="p">,</span>
</span><span data-line="457">            <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="458">            <span class="n">dT_subcool</span><span class="o">=</span><span class="n">actual_dT_subcool</span><span class="p">,</span>
</span><span data-line="459">            <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="460">        <span class="p">)</span>
</span><span data-line="461">
</span><span data-line="462">        <span class="n">h_ref_cmp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="463">        <span class="n">h_ref_exp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="464">        <span class="n">h_ref_exp_out</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="465">        <span class="n">rho_ref_cmp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;rho_ref_cmp_in [kg/m3]&quot;</span><span class="p">]</span>
</span><span data-line="466">        <span class="n">P_evap</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">]</span>
</span><span data-line="467">        <span class="n">P_cond</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;P_ref_cmp_out [Pa]&quot;</span><span class="p">]</span>
</span><span data-line="468">        <span class="n">ratio_P_cmp</span> <span class="o">=</span> <span class="n">P_cond</span> <span class="o">/</span> <span class="n">P_evap</span> <span class="k">if</span> <span class="n">P_evap</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="469">
</span><span data-line="470">        <span class="c1"># Compressor pressure-ratio envelope guard (see compressor_envelope.py).</span>
</span><span data-line="471">        <span class="c1"># Ceiling -&gt; reject; floor -&gt; clamp the cycle onto PR_cycle_min by holding</span>
</span><span data-line="472">        <span class="c1"># the evaporator (ground) pressure and projecting the condensing</span>
</span><span data-line="473">        <span class="c1"># (tank-side) pressure, then refresh the state. Recorded for the</span>
</span><span data-line="474">        <span class="c1"># analyze_steady hint; no print here (runs inside the optimiser loop).</span>
</span><span data-line="475">        <span class="bp">self</span><span class="o">.</span><span class="n">_last_pr_event</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="476">        <span class="n">pr_event</span> <span class="o">=</span> <span class="n">check_pr_envelope</span><span class="p">(</span><span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_min</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_max</span><span class="p">)</span>
</span><span data-line="477">        <span class="k">if</span> <span class="n">pr_event</span> <span class="o">==</span> <span class="s2">&quot;pr_above_max&quot;</span><span class="p">:</span>
</span><span data-line="478">            <span class="bp">self</span><span class="o">.</span><span class="n">_last_pr_event</span> <span class="o">=</span> <span class="p">(</span><span class="s2">&quot;pr_above_max&quot;</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_max</span><span class="p">)</span>
</span><span data-line="479">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="480">        <span class="k">if</span> <span class="n">pr_event</span> <span class="o">==</span> <span class="s2">&quot;pr_below_min&quot;</span><span class="p">:</span>
</span><span data-line="481">            <span class="bp">self</span><span class="o">.</span><span class="n">_last_pr_event</span> <span class="o">=</span> <span class="p">(</span><span class="s2">&quot;pr_below_min&quot;</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_min</span><span class="p">)</span>
</span><span data-line="482">            <span class="n">P_cond_clamp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_min</span> <span class="o">*</span> <span class="n">P_evap</span>
</span><span data-line="483">            <span class="n">T_tank_sat_K</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_cond_clamp</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="484">            <span class="n">cs</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="485">                <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_ground_sat_K</span><span class="p">,</span>
</span><span data-line="486">                <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_tank_sat_K</span><span class="p">,</span>
</span><span data-line="487">                <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="488">                <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="489">                <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;heating&quot;</span><span class="p">,</span>
</span><span data-line="490">                <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="491">                <span class="n">dT_subcool</span><span class="o">=</span><span class="n">actual_dT_subcool</span><span class="p">,</span>
</span><span data-line="492">                <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="493">            <span class="p">)</span>
</span><span data-line="494">            <span class="n">h_ref_cmp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="495">            <span class="n">h_ref_exp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="496">            <span class="n">h_ref_exp_out</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="497">            <span class="n">rho_ref_cmp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;rho_ref_cmp_in [kg/m3]&quot;</span><span class="p">]</span>
</span><span data-line="498">            <span class="n">P_evap</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">]</span>
</span><span data-line="499">            <span class="n">P_cond</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;P_ref_cmp_out [Pa]&quot;</span><span class="p">]</span>
</span><span data-line="500">            <span class="n">ratio_P_cmp</span> <span class="o">=</span> <span class="n">P_cond</span> <span class="o">/</span> <span class="n">P_evap</span> <span class="k">if</span> <span class="n">P_evap</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="bp">self</span><span class="o">.</span><span class="n">PR_cycle_min</span>
</span><span data-line="501">
</span><span data-line="502">        <span class="k">if</span> <span class="n">h_ref_cmp_in</span> <span class="o">-</span> <span class="n">h_ref_exp_in</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="503">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="504">
</span><span data-line="505">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="506">            <span class="n">s_cmp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;s_ref_cmp_in [J/(kg·K)]&quot;</span><span class="p">]</span>
</span><span data-line="507">            <span class="n">h_ref_cmp_out_isen</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_cond</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_cmp_in</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="508">        <span class="k">except</span> <span class="ne">ValueError</span><span class="p">:</span>
</span><span data-line="509">            <span class="n">h_ref_cmp_out_isen</span> <span class="o">=</span> <span class="n">h_ref_cmp_in</span>
</span><span data-line="510">
</span><span data-line="511">        <span class="c1"># 3. Cycle Performance</span>
</span><span data-line="512">        <span class="k">def</span><span class="w"> </span><span class="nf">_residual_rps</span><span class="p">(</span><span class="n">rps</span><span class="p">):</span>
</span><span data-line="513">            <span class="n">val_eta_vol</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_vol</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">rps</span><span class="p">)</span>
</span><span data-line="514">            <span class="n">val_eta_isen</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">rps</span><span class="p">)</span>
</span><span data-line="515">            <span class="n">h_cmp_out_local</span> <span class="o">=</span> <span class="n">h_ref_cmp_in</span> <span class="o">+</span> <span class="p">(</span><span class="n">h_ref_cmp_out_isen</span> <span class="o">-</span> <span class="n">h_ref_cmp_in</span><span class="p">)</span> <span class="o">/</span> <span class="n">val_eta_isen</span>
</span><span data-line="516">            <span class="n">dh_cond_local</span> <span class="o">=</span> <span class="n">h_cmp_out_local</span> <span class="o">-</span> <span class="n">h_ref_exp_in</span>
</span><span data-line="517">            <span class="n">m_dot</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span> <span class="o">*</span> <span class="n">rho_ref_cmp_in</span> <span class="o">*</span> <span class="n">val_eta_vol</span> <span class="o">*</span> <span class="n">rps</span>
</span><span data-line="518">            <span class="k">return</span> <span class="p">(</span><span class="n">m_dot</span> <span class="o">*</span> <span class="n">dh_cond_local</span><span class="p">)</span> <span class="o">-</span> <span class="n">Q_tank_load</span>
</span><span data-line="519">
</span><span data-line="520">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">brentq</span>
</span><span data-line="521">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="522">            <span class="n">cmp_rps</span> <span class="o">=</span> <span class="n">brentq</span><span class="p">(</span><span class="n">_residual_rps</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">rps_min</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">rps_max</span><span class="p">)</span>
</span><span data-line="523">            <span class="n">converged_rps</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="524">        <span class="k">except</span> <span class="ne">ValueError</span><span class="p">:</span>
</span><span data-line="525">            <span class="n">res_min</span> <span class="o">=</span> <span class="n">_residual_rps</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">rps_min</span><span class="p">)</span>
</span><span data-line="526">            <span class="n">res_max</span> <span class="o">=</span> <span class="n">_residual_rps</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">rps_max</span><span class="p">)</span>
</span><span data-line="527">            <span class="n">cmp_rps</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">rps_min</span> <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">res_min</span><span class="p">)</span> <span class="o">&lt;</span> <span class="nb">abs</span><span class="p">(</span><span class="n">res_max</span><span class="p">)</span> <span class="k">else</span> <span class="bp">self</span><span class="o">.</span><span class="n">rps_max</span>
</span><span data-line="528">            <span class="n">converged_rps</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="529">
</span><span data-line="530">        <span class="n">val_eta_vol</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_vol</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">cmp_rps</span><span class="p">)</span>
</span><span data-line="531">        <span class="n">val_eta_isen</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">cmp_rps</span><span class="p">)</span>
</span><span data-line="532">        <span class="n">val_eta_electro_mech</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">cmp_rps</span><span class="p">)</span>
</span><span data-line="533">
</span><span data-line="534">        <span class="n">cs</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="535">            <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_ground_sat_K</span><span class="p">,</span>
</span><span data-line="536">            <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_tank_sat_K</span><span class="p">,</span>
</span><span data-line="537">            <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="538">            <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="n">val_eta_isen</span><span class="p">,</span>
</span><span data-line="539">            <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;heating&quot;</span><span class="p">,</span>
</span><span data-line="540">            <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="541">            <span class="n">dT_subcool</span><span class="o">=</span><span class="n">actual_dT_subcool</span><span class="p">,</span>
</span><span data-line="542">            <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="543">        <span class="p">)</span>
</span><span data-line="544">
</span><span data-line="545">        <span class="n">h_ref_cmp_out</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="546">        <span class="n">m_dot_ref</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span> <span class="o">*</span> <span class="n">rho_ref_cmp_in</span> <span class="o">*</span> <span class="n">val_eta_vol</span> <span class="o">*</span> <span class="n">cmp_rps</span>
</span><span data-line="547">        <span class="n">Q_ref_tank</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_ref_cmp_out</span> <span class="o">-</span> <span class="n">h_ref_exp_in</span><span class="p">)</span>
</span><span data-line="548">        <span class="n">Q_ref_ground</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_ref_cmp_in</span> <span class="o">-</span> <span class="n">h_ref_exp_out</span><span class="p">)</span>
</span><span data-line="549">        <span class="n">E_cmp</span> <span class="o">=</span> <span class="p">(</span><span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_ref_cmp_out</span> <span class="o">-</span> <span class="n">h_ref_cmp_in</span><span class="p">))</span> <span class="o">/</span> <span class="n">val_eta_electro_mech</span>
</span><span data-line="550">
</span><span data-line="551">        <span class="c1"># 4. NTU Evaporator Analysis</span>
</span><span data-line="552">        <span class="n">NTU_ground</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_ground</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="553">        <span class="n">eps</span> <span class="o">=</span> <span class="mf">1.0</span> <span class="o">-</span> <span class="n">math</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">NTU_ground</span><span class="p">)</span>
</span><span data-line="554">        <span class="n">Q_ground_actual</span> <span class="o">=</span> <span class="n">eps</span> <span class="o">*</span> <span class="n">m_dot_cp_b</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_ground_in_K</span> <span class="o">-</span> <span class="n">T_ground_sat_K</span><span class="p">)</span>
</span><span data-line="555">
</span><span data-line="556">        <span class="c1"># Penalize if cycle evap load exceeds physics limit</span>
</span><span data-line="557">        <span class="n">penalty</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="558">        <span class="k">if</span> <span class="n">Q_ref_ground</span> <span class="o">&gt;</span> <span class="n">Q_ground_actual</span><span class="p">:</span>
</span><span data-line="559">            <span class="n">penalty</span> <span class="o">=</span> <span class="mf">1e4</span> <span class="o">*</span> <span class="p">(</span><span class="n">Q_ref_ground</span> <span class="o">-</span> <span class="n">Q_ground_actual</span><span class="p">)</span> <span class="o">**</span> <span class="mi">2</span>
</span><span data-line="560">
</span><span data-line="561">        <span class="c1"># 5. BHE state</span>
</span><span data-line="562">        <span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_ref_ground</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span>
</span><span data-line="563">        <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="n">Q_bhe</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="564">
</span><span data-line="565">        <span class="c1"># Fluid enters BHE at T_bhe_f_in_K</span>
</span><span data-line="566">        <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_ground_in_K</span> <span class="o">-</span> <span class="n">Q_ref_ground</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="567">        <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_b_out_K</span>
</span><span data-line="568">
</span><span data-line="569">        <span class="n">T_bhe_f</span> <span class="o">=</span> <span class="p">(</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span> <span class="o">+</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">))</span> <span class="o">/</span> <span class="mi">2</span>
</span><span data-line="570">        <span class="n">T_bhe</span> <span class="o">=</span> <span class="n">T_bhe_f</span> <span class="o">+</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="571">
</span><span data-line="572">        <span class="c1"># 6. Assemble</span>
</span><span data-line="573">        <span class="c1"># Plain assignment (no re-annotation) to avoid mypy [no-redef]: `result`</span>
</span><span data-line="574">        <span class="c1"># is already annotated in the inactive-state branch above.</span>
</span><span data-line="575">        <span class="n">result</span> <span class="o">=</span> <span class="n">cs</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="576">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">(</span>
</span><span data-line="577">            <span class="p">{</span>
</span><span data-line="578">                <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="579">                <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="n">converged_rps</span><span class="p">,</span>
</span><span data-line="580">                <span class="s2">&quot;converged_rps&quot;</span><span class="p">:</span> <span class="n">converged_rps</span><span class="p">,</span>
</span><span data-line="581">                <span class="s2">&quot;_penalty&quot;</span><span class="p">:</span> <span class="n">penalty</span><span class="p">,</span>
</span><span data-line="582">                <span class="s2">&quot;err_Q_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="583">                <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_evap_sat_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="584">                <span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cond_sat_l_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="585">                <span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cond_sat_l_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="586">                <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="587">                <span class="s2">&quot;T_ref_cmp_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cmp_in_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="588">                <span class="s2">&quot;T_ref_cmp_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cmp_out_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="589">                <span class="s2">&quot;T_ref_exp_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_exp_in_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="590">                <span class="s2">&quot;T_ref_exp_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_exp_out_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="591">                <span class="s2">&quot;T_cond [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cond_sat_l_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="592">                <span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="593">                <span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out</span><span class="p">,</span>
</span><span data-line="594">                <span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in</span><span class="p">,</span>
</span><span data-line="595">                <span class="s2">&quot;Ts [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">,</span>
</span><span data-line="596">                <span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">:</span> <span class="n">T_bhe</span><span class="p">,</span>
</span><span data-line="597">                <span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">:</span> <span class="n">T_bhe_f</span><span class="p">,</span>
</span><span data-line="598">                <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_in_K</span><span class="p">),</span>
</span><span data-line="599">                <span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">),</span>
</span><span data-line="600">                <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">,</span>
</span><span data-line="601">                <span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="602">                <span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="603">                <span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="604">                <span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="605">                <span class="s2">&quot;P_ref_evap_sat [Pa]&quot;</span><span class="p">:</span> <span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="606">                <span class="s2">&quot;P_ref_cond_sat_l [Pa]&quot;</span><span class="p">:</span> <span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_exp_in [Pa]&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="607">                <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="n">m_dot_ref</span><span class="p">,</span>
</span><span data-line="608">                <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="n">cmp_rps</span> <span class="o">*</span> <span class="mi">60</span><span class="p">,</span>
</span><span data-line="609">                <span class="s2">&quot;h_ref_evap_sat [J/kg]&quot;</span><span class="p">:</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span>
</span><span data-line="610">                    <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">,</span> <span class="mf">1e5</span><span class="p">),</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span>
</span><span data-line="611">                <span class="p">),</span>
</span><span data-line="612">                <span class="s2">&quot;h_ref_cond_sat_v [J/kg]&quot;</span><span class="p">:</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span>
</span><span data-line="613">                    <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">cs</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_cmp_out [Pa]&quot;</span><span class="p">,</span> <span class="mf">1e6</span><span class="p">),</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span>
</span><span data-line="614">                <span class="p">),</span>
</span><span data-line="615">                <span class="s2">&quot;h_ref_cond_sat_l [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_exp_in</span><span class="p">,</span>
</span><span data-line="616">                <span class="s2">&quot;Q_tank_load [W]&quot;</span><span class="p">:</span> <span class="n">Q_tank_load</span><span class="p">,</span>
</span><span data-line="617">                <span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="618">                <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_ground</span><span class="p">,</span>
</span><span data-line="619">                <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="n">Q_bhe</span><span class="p">,</span>
</span><span data-line="620">                <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="621">                <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">,</span>
</span><span data-line="622">                <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">,</span>
</span><span data-line="623">                <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">Q_ref_tank</span> <span class="o">/</span> <span class="n">E_cmp</span><span class="p">)</span> <span class="k">if</span> <span class="n">E_cmp</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="624">                <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">Q_ref_tank</span> <span class="o">/</span> <span class="p">(</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">))</span> <span class="k">if</span> <span class="p">(</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="625">            <span class="p">}</span>
</span><span data-line="626">        <span class="p">)</span>
</span><span data-line="627">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="628">
</span><span data-line="629">    <span class="k">def</span><span class="w"> </span><span class="nf">_optimize_operation</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="o">*</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="630">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">brentq</span>
</span><span data-line="631">
</span><span data-line="632">        <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span> <span class="o">=</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;_opt_evals&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>
</span><span data-line="633">
</span><span data-line="634">        <span class="k">def</span><span class="w"> </span><span class="nf">_objective</span><span class="p">(</span><span class="n">dT_ground</span><span class="p">):</span>
</span><span data-line="635">            <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span> <span class="o">+=</span> <span class="mi">1</span>
</span><span data-line="636">            <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="637">                <span class="n">dT_ref_ground</span><span class="o">=</span><span class="n">dT_ground</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_tank_load</span><span class="p">,</span> <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span>
</span><span data-line="638">            <span class="p">)</span>
</span><span data-line="639">            <span class="k">if</span> <span class="n">perf</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="640">                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Cycle impossible at dT_ground=</span><span class="si">{</span><span class="n">dT_ground</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</span><span data-line="641">
</span><span data-line="642">            <span class="n">err</span> <span class="o">=</span> <span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;err_Q_ground [W]&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="643">            <span class="k">if</span> <span class="n">np</span><span class="o">.</span><span class="n">isnan</span><span class="p">(</span><span class="n">err</span><span class="p">):</span>
</span><span data-line="644">                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;NaN error at dT_ground=</span><span class="si">{</span><span class="n">dT_ground</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</span><span data-line="645">
</span><span data-line="646">            <span class="k">return</span> <span class="n">err</span>
</span><span data-line="647">
</span><span data-line="648">        <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="649">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="650">            <span class="n">opt_x</span> <span class="o">=</span> <span class="n">brentq</span><span class="p">(</span><span class="n">_objective</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">,</span> <span class="n">xtol</span><span class="o">=</span><span class="mf">1e-4</span><span class="p">,</span> <span class="n">maxiter</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
</span><span data-line="651">
</span><span data-line="652">            <span class="k">class</span><span class="w"> </span><span class="nc">OptRes</span><span class="p">:</span>
</span><span data-line="653">                <span class="n">success</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="654">                <span class="n">x</span> <span class="o">=</span> <span class="n">opt_x</span>
</span><span data-line="655">
</span><span data-line="656">            <span class="k">return</span> <span class="n">OptRes</span><span class="p">()</span>
</span><span data-line="657">        <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="658">
</span><span data-line="659">            <span class="k">class</span><span class="w"> </span><span class="nc">OptResFail</span><span class="p">:</span>
</span><span data-line="660">                <span class="n">success</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="661">                <span class="n">x</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="662">
</span><span data-line="663">            <span class="k">return</span> <span class="n">OptResFail</span><span class="p">()</span>
</span><span data-line="664">
</span><span data-line="665">    <span class="k">def</span><span class="w"> </span><span class="nf">_determine_hp_state</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">is_on_prev</span><span class="p">:</span> <span class="nb">bool</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">bool</span><span class="p">,</span> <span class="nb">dict</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="666">        <span class="n">T_tank_w</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">)</span>
</span><span data-line="667">
</span><span data-line="668">        <span class="n">hp_is_on</span> <span class="o">=</span> <span class="n">determine_heat_source_on_off</span><span class="p">(</span>
</span><span data-line="669">            <span class="n">T_tank_w_C</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="670">            <span class="n">T_lower</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_lower_bound</span><span class="p">,</span>
</span><span data-line="671">            <span class="n">T_upper</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_upper_bound</span><span class="p">,</span>
</span><span data-line="672">            <span class="n">is_on_prev</span><span class="o">=</span><span class="n">is_on_prev</span><span class="p">,</span>
</span><span data-line="673">            <span class="n">hour_of_day</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">hour_of_day</span><span class="p">,</span>
</span><span data-line="674">            <span class="n">on_schedule</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_on_schedule</span><span class="p">,</span>
</span><span data-line="675">        <span class="p">)</span>
</span><span data-line="676">
</span><span data-line="677">        <span class="n">Q_tank_load</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="678">
</span><span data-line="679">        <span class="n">flow_state</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="680">            <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="681">            <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="682">            <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">,</span>
</span><span data-line="683">            <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="684">        <span class="p">)</span>
</span><span data-line="685">
</span><span data-line="686">        <span class="k">if</span> <span class="n">Q_tank_load</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span><span class="p">:</span>
</span><span data-line="687">            <span class="c1"># OFF</span>
</span><span data-line="688">            <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="689">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="690">            <span class="c1"># ON</span>
</span><span data-line="691">            <span class="n">opt_res</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="692">            <span class="k">if</span> <span class="n">opt_res</span><span class="o">.</span><span class="n">success</span><span class="p">:</span>
</span><span data-line="693">                <span class="n">opt_x</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt_res</span><span class="p">,</span> <span class="s2">&quot;x&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">))</span>
</span><span data-line="694">                <span class="n">perf_opt</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="n">opt_x</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="695">                <span class="n">perf</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="696">                    <span class="n">perf_opt</span>
</span><span data-line="697">                    <span class="k">if</span> <span class="n">perf_opt</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="698">                    <span class="k">else</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="699">                <span class="p">)</span>
</span><span data-line="700">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="701">                <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="702">
</span><span data-line="703">        <span class="k">if</span> <span class="n">perf</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="704">            <span class="n">perf</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="705">
</span><span data-line="706">        <span class="n">perf</span><span class="p">[</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_tank_load</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span>
</span><span data-line="707">
</span><span data-line="708">        <span class="c1"># Determine convergence specifically when ON</span>
</span><span data-line="709">        <span class="k">if</span> <span class="n">Q_tank_load</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span><span class="p">:</span>
</span><span data-line="710">            <span class="n">perf</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_res</span><span class="o">.</span><span class="n">success</span> <span class="k">if</span> <span class="s1">&#39;opt_res&#39;</span> <span class="ow">in</span> <span class="nb">locals</span><span class="p">()</span> <span class="k">else</span> <span class="kc">False</span>
</span><span data-line="711">            <span class="n">perf</span><span class="p">[</span><span class="s2">&quot;Q_tank_load [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_tank_load</span>
</span><span data-line="712">
</span><span data-line="713">        <span class="k">return</span> <span class="n">Q_tank_load</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span><span class="p">,</span> <span class="n">perf</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_tank_load [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">))</span>
</span><span data-line="714">
</span><span data-line="715">    <span class="c1"># =============================================================</span>
</span><span data-line="716">    <span class="c1"># Hooks</span>
</span><span data-line="717">    <span class="c1"># =============================================================</span>
</span><span data-line="718">
</span><span data-line="719">    <span class="k">def</span><span class="w"> </span><span class="nf">_get_activation_flags</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">hour_of_day</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">bool</span><span class="p">]:</span>
</span><span data-line="720">        <span class="n">flags</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="721">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">stc</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="722">            <span class="n">flags</span><span class="p">[</span><span class="s2">&quot;stc&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">stc</span><span class="o">.</span><span class="n">is_preheat_on</span><span class="p">(</span><span class="n">hour_of_day</span><span class="p">)</span>
</span><span data-line="723">        <span class="k">return</span> <span class="n">flags</span>
</span><span data-line="724">
</span><span data-line="725">    <span class="k">def</span><span class="w"> </span><span class="nf">_needs_solar_input</span><span class="p">(</span><span class="bp">self</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">bool</span><span class="p">:</span>
</span><span data-line="726">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">stc</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="727">
</span><span data-line="728">    <span class="k">def</span><span class="w"> </span><span class="nf">_build_residual_fn</span><span class="p">(</span>
</span><span data-line="729">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="730">        <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="731">        <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="732">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="733">        <span class="n">T_tank_w_in_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="734">        <span class="n">T_sup_w_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="735">        <span class="n">tank_level</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="736">        <span class="n">sub_states</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="737">    <span class="p">):</span>
</span><span data-line="738">        <span class="k">def</span><span class="w"> </span><span class="nf">residual</span><span class="p">(</span><span class="n">T_cand_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="739">            <span class="k">return</span> <span class="n">tank_mass_energy_residual</span><span class="p">(</span>
</span><span data-line="740">                <span class="p">[</span><span class="n">T_cand_K</span><span class="p">,</span> <span class="n">tank_level</span><span class="p">],</span>
</span><span data-line="741">                <span class="n">ctx</span><span class="p">,</span>
</span><span data-line="742">                <span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="743">                <span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="744">                <span class="n">T_tank_w_in_K_n</span><span class="p">,</span>
</span><span data-line="745">                <span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="746">                <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="747">                <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span><span class="p">,</span>
</span><span data-line="748">                <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span><span class="p">,</span>
</span><span data-line="749">                <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">,</span>
</span><span data-line="750">                <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">,</span>
</span><span data-line="751">                <span class="n">sub_states</span><span class="p">,</span>
</span><span data-line="752">                <span class="n">T_sur_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">,</span>
</span><span data-line="753">            <span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
</span><span data-line="754">
</span><span data-line="755">        <span class="k">return</span> <span class="n">residual</span>
</span><span data-line="756">
</span><span data-line="757">    <span class="k">def</span><span class="w"> </span><span class="nf">_run_subsystems</span><span class="p">(</span>
</span><span data-line="758">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="759">        <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="760">        <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="761">        <span class="n">dt</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="762">        <span class="n">T_tank_w_in_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="763">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">dict</span><span class="p">]:</span>
</span><span data-line="764">        <span class="n">states</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="765">        <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="766">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;step&quot;</span><span class="p">):</span>
</span><span data-line="767">                <span class="n">states</span><span class="p">[</span><span class="n">name</span><span class="p">]</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">step</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">dt</span><span class="p">,</span> <span class="n">T_tank_w_in_K</span><span class="p">)</span>
</span><span data-line="768">        <span class="k">return</span> <span class="n">states</span>
</span><span data-line="769">
</span><span data-line="770">    <span class="k">def</span><span class="w"> </span><span class="nf">_augment_results</span><span class="p">(</span>
</span><span data-line="771">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="772">        <span class="n">r</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="773">        <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="774">        <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="775">        <span class="n">sub_states</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">dict</span><span class="p">],</span>
</span><span data-line="776">        <span class="n">T_solved_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="777">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="778">        <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="779">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;assemble_results&quot;</span><span class="p">):</span>
</span><span data-line="780">                <span class="n">sub_record</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">assemble_results</span><span class="p">(</span>
</span><span data-line="781">                    <span class="n">ctx</span><span class="p">,</span>
</span><span data-line="782">                    <span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="783">                    <span class="n">sub_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">name</span><span class="p">,</span> <span class="p">{}),</span>
</span><span data-line="784">                    <span class="n">T_solved_K</span><span class="p">,</span>
</span><span data-line="785">                <span class="p">)</span>
</span><span data-line="786">                <span class="n">r</span><span class="o">.</span><span class="n">update</span><span class="p">(</span><span class="n">sub_record</span><span class="p">)</span>
</span><span data-line="787">        <span class="k">return</span> <span class="n">r</span>
</span><span data-line="788">
</span><span data-line="789">    <span class="k">def</span><span class="w"> </span><span class="nf">_postprocess</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="790">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">postprocess_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="791">
</span><span data-line="792">    <span class="k">def</span><span class="w"> </span><span class="nf">_assemble_core_results</span><span class="p">(</span>
</span><span data-line="793">        <span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">level_solved</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">perf</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span>
</span><span data-line="794">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="795">        <span class="n">r</span> <span class="o">=</span> <span class="n">perf</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="796">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_solved_K</span><span class="p">)</span>
</span><span data-line="797">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="798">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">is_on</span>
</span><span data-line="799">
</span><span data-line="800">        <span class="n">Q_tank_loss</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_solved_K</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">)</span>
</span><span data-line="801">        <span class="n">mix</span> <span class="o">=</span> <span class="n">calc_mixing_valve_temp</span><span class="p">(</span><span class="n">T_solved_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">)</span>
</span><span data-line="802">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">mix</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out_K&quot;</span><span class="p">])</span>
</span><span data-line="803">
</span><span data-line="804">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_tank_loss</span>
</span><span data-line="805">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span>
</span><span data-line="806">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">]</span>
</span><span data-line="807">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">]</span>
</span><span data-line="808">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">]</span>
</span><span data-line="809">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">1.0</span>  <span class="c1"># lumped capacitance</span>
</span><span data-line="810">
</span><span data-line="811">        <span class="k">if</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="ow">or</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span><span class="p">):</span>
</span><span data-line="812">            <span class="n">r</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">level_solved</span>
</span><span data-line="813">
</span><span data-line="814">        <span class="n">r</span><span class="o">.</span><span class="n">pop</span><span class="p">(</span><span class="s2">&quot;_penalty&quot;</span><span class="p">,</span> <span class="kc">None</span><span class="p">)</span>
</span><span data-line="815">
</span><span data-line="816">        <span class="k">return</span> <span class="n">r</span>
</span><span data-line="817">
</span><span data-line="818">    <span class="k">def</span><span class="w"> </span><span class="nf">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="819">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="820">        <span class="n">n</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="821">        <span class="n">time_arr</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span>
</span><span data-line="822">        <span class="n">Q_bhe_unit_pulse</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span>
</span><span data-line="823">        <span class="n">Q_bhe_unit_old</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="824">        <span class="n">hp_result</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="825">        <span class="n">hp_is_on</span><span class="p">:</span> <span class="nb">bool</span><span class="p">,</span>
</span><span data-line="826">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="827">        <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="828">
</span><span data-line="829">        <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_bhe_unit</span> <span class="o">-</span> <span class="n">Q_bhe_unit_old</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
</span><span data-line="830">            <span class="n">Q_bhe_unit_pulse</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">-</span> <span class="n">Q_bhe_unit_old</span>
</span><span data-line="831">            <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span>
</span><span data-line="832">
</span><span data-line="833">        <span class="n">pulses_idx</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">flatnonzero</span><span class="p">(</span><span class="n">Q_bhe_unit_pulse</span><span class="p">[:</span> <span class="n">n</span> <span class="o">+</span> <span class="mi">1</span><span class="p">])</span>
</span><span data-line="834">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">pulses_idx</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="835">            <span class="n">dQ</span> <span class="o">=</span> <span class="n">Q_bhe_unit_pulse</span><span class="p">[</span><span class="n">pulses_idx</span><span class="p">]</span>
</span><span data-line="836">            <span class="n">tau</span> <span class="o">=</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">-</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">pulses_idx</span><span class="p">]</span>
</span><span data-line="837">            <span class="n">tau</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">maximum</span><span class="p">(</span><span class="n">tau</span><span class="p">,</span> <span class="mf">1e-6</span><span class="p">)</span>
</span><span data-line="838">
</span><span data-line="839">            <span class="n">g_n_array</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">(</span><span class="n">tau</span><span class="p">)</span>
</span><span data-line="840">            <span class="n">dT_bhe</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">dQ</span><span class="p">,</span> <span class="n">g_n_array</span><span class="p">))</span>
</span><span data-line="841">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="842">            <span class="n">dT_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="843">
</span><span data-line="844">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span> <span class="o">-</span> <span class="n">dT_bhe</span>
</span><span data-line="845">        <span class="n">T_bhe_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="p">)</span>
</span><span data-line="846">        <span class="n">T_bhe_f_K</span> <span class="o">=</span> <span class="n">T_bhe_K</span> <span class="o">-</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="847">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_K</span><span class="p">)</span>
</span><span data-line="848">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="849">        <span class="n">m_cp_b</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span>
</span><span data-line="850">
</span><span data-line="851">        <span class="c1"># Assume symmetrical temperature approach around average BHE fluid temperature</span>
</span><span data-line="852">        <span class="n">dT_bhe_f_half</span> <span class="o">=</span> <span class="nb">float</span><span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">/</span> <span class="n">m_cp_b</span><span class="p">)</span> <span class="o">/</span> <span class="mi">2</span><span class="p">)</span> <span class="k">if</span> <span class="n">m_cp_b</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="853">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">-</span> <span class="n">dT_bhe_f_half</span>
</span><span data-line="854">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span>
</span><span data-line="855">        <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">+</span> <span class="n">dT_bhe_f_half</span>
</span><span data-line="856">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="857">
</span><span data-line="858">        <span class="c1"># Apply BHE state to hp_result (so it is visible correctly)</span>
</span><span data-line="859">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span>
</span><span data-line="860">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span>
</span><span data-line="861">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span>
</span><span data-line="862">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span>
</span><span data-line="863">
</span><span data-line="864">        <span class="k">return</span> <span class="n">Q_bhe_unit_old</span>
</span><span data-line="865">
</span><span data-line="866">    <span class="c1"># =============================================================</span>
</span><span data-line="867">    <span class="c1"># Orchestration</span>
</span><span data-line="868">    <span class="c1"># =============================================================</span>
</span><span data-line="869">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.analyze_dynamic">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html#enex_analysis.tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.analyze_dynamic">[docs]</a>
</span><span data-line="870">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_dynamic</span><span class="p">(</span>
</span><span data-line="871">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="872">        <span class="n">simulation_period_sec</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="873">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="874">        <span class="n">T_tank_w_init_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="875">        <span class="n">dhw_usage_schedule</span><span class="p">,</span>
</span><span data-line="876">        <span class="n">T0_schedule</span><span class="p">,</span>
</span><span data-line="877">        <span class="n">I_DN_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="878">        <span class="n">I_dH_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="879">        <span class="n">T_sup_w_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="880">        <span class="n">tank_level_init</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="881">        <span class="n">result_save_csv_path</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="882">        <span class="n">T_sur_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="883">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="884">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">fsolve</span>
</span><span data-line="885">
</span><span data-line="886">        <span class="n">time</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">simulation_period_sec</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="887">        <span class="n">tN</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">time</span><span class="p">)</span>
</span><span data-line="888">        <span class="n">T0_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span>
</span><span data-line="889">
</span><span data-line="890">        <span class="k">if</span> <span class="n">I_DN_schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="891">            <span class="n">I_DN_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="892">        <span class="k">if</span> <span class="n">I_dH_schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="893">            <span class="n">I_dH_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="894">
</span><span data-line="895">        <span class="k">if</span> <span class="n">T_sup_w_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="896">            <span class="n">T_sup_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_sup_w_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="897">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="898">            <span class="n">T_sup_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">))</span>
</span><span data-line="899">
</span><span data-line="900">        <span class="k">if</span> <span class="n">T_sur_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="901">            <span class="n">T_sur_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_sur_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="902">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="903">            <span class="n">T_sur_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="904">
</span><span data-line="905">        <span class="n">results_data</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="906">
</span><span data-line="907">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="n">time</span>
</span><span data-line="908">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="909">
</span><span data-line="910">        <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w_init_C</span><span class="p">)</span>
</span><span data-line="911">        <span class="n">tank_level</span> <span class="o">=</span> <span class="n">tank_level_init</span>
</span><span data-line="912">        <span class="n">is_on_prev</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="913">        <span class="n">is_refilling</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="914">
</span><span data-line="915">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="916">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="917">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="918">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="919">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="920">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="921">
</span><span data-line="922">        <span class="n">Q_bhe_unit_pulse</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="923">        <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="924">
</span><span data-line="925">        <span class="c1"># DHW schedule handling: direct m³/s flow array</span>
</span><span data-line="926">        <span class="n">dhw_flow_m3s</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">asarray</span><span class="p">(</span><span class="n">dhw_usage_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="927">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">dhw_flow_m3s</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="928">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;dhw_usage_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">dhw_flow_m3s</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="929">
</span><span data-line="930">        <span class="n">_use_solar</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_needs_solar_input</span><span class="p">()</span>
</span><span data-line="931">
</span><span data-line="932">        <span class="k">for</span> <span class="n">n</span> <span class="ow">in</span> <span class="n">tqdm</span><span class="p">(</span><span class="nb">range</span><span class="p">(</span><span class="n">tN</span><span class="p">),</span> <span class="n">desc</span><span class="o">=</span><span class="s2">&quot;GSHPB Simulating&quot;</span><span class="p">):</span>
</span><span data-line="933">            <span class="n">t_s</span> <span class="o">=</span> <span class="n">time</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="934">            <span class="n">hr</span> <span class="o">=</span> <span class="n">t_s</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="935">            <span class="n">hour_of_day</span> <span class="o">=</span> <span class="p">(</span><span class="n">t_s</span> <span class="o">%</span> <span class="p">(</span><span class="mi">24</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">))</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="936">
</span><span data-line="937">            <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sur_arr</span><span class="p">[</span><span class="n">n</span><span class="p">])</span>
</span><span data-line="938">
</span><span data-line="939">            <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">])</span>
</span><span data-line="940">            <span class="n">T_sup_w_n</span> <span class="o">=</span> <span class="n">T_sup_w_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="941">            <span class="n">T_sup_w_K_n</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sup_w_n</span><span class="p">)</span>
</span><span data-line="942">
</span><span data-line="943">            <span class="c1"># Subsystem activation</span>
</span><span data-line="944">            <span class="n">activation_flags</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_get_activation_flags</span><span class="p">(</span><span class="n">hour_of_day</span><span class="p">)</span>
</span><span data-line="945">
</span><span data-line="946">            <span class="n">dV_mix_w_out</span> <span class="o">=</span> <span class="n">dhw_flow_m3s</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="947">
</span><span data-line="948">            <span class="n">ctx</span> <span class="o">=</span> <span class="n">StepContext</span><span class="p">(</span>
</span><span data-line="949">                <span class="n">n</span><span class="o">=</span><span class="n">n</span><span class="p">,</span>
</span><span data-line="950">                <span class="n">current_time_s</span><span class="o">=</span><span class="n">t_s</span><span class="p">,</span>
</span><span data-line="951">                <span class="n">current_hour</span><span class="o">=</span><span class="n">hr</span><span class="p">,</span>
</span><span data-line="952">                <span class="n">hour_of_day</span><span class="o">=</span><span class="n">hour_of_day</span><span class="p">,</span>
</span><span data-line="953">                <span class="n">T0</span><span class="o">=</span><span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">],</span>
</span><span data-line="954">                <span class="n">T0_K</span><span class="o">=</span><span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="955">                <span class="n">activation_flags</span><span class="o">=</span><span class="n">activation_flags</span><span class="p">,</span>
</span><span data-line="956">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="957">                <span class="n">tank_level</span><span class="o">=</span><span class="n">tank_level</span><span class="p">,</span>
</span><span data-line="958">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="959">                <span class="n">I_DN</span><span class="o">=</span><span class="n">I_DN_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="k">if</span> <span class="n">_use_solar</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="960">                <span class="n">I_dH</span><span class="o">=</span><span class="n">I_dH_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="k">if</span> <span class="n">_use_solar</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="961">                <span class="n">T_sup_w_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="962">            <span class="p">)</span>
</span><span data-line="963">
</span><span data-line="964">            <span class="c1"># --- Phase A: Control Decisions ---</span>
</span><span data-line="965">            <span class="n">hp_is_on</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">Q_ref_tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_determine_hp_state</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">is_on_prev</span><span class="p">)</span>
</span><span data-line="966">            <span class="n">is_on_prev</span> <span class="o">=</span> <span class="n">hp_is_on</span>
</span><span data-line="967">
</span><span data-line="968">            <span class="c1"># Refill logic</span>
</span><span data-line="969">            <span class="n">flow_state_guess</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="970">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="971">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="972">                <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="973">                <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="974">            <span class="p">)</span>
</span><span data-line="975">            <span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span> <span class="n">is_refilling</span> <span class="o">=</span> <span class="n">determine_tank_refill_flow</span><span class="p">(</span>
</span><span data-line="976">                <span class="n">dt</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="977">                <span class="n">tank_level</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span><span class="p">,</span>
</span><span data-line="978">                <span class="n">dV_tank_w_out</span><span class="o">=</span><span class="n">flow_state_guess</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">],</span>
</span><span data-line="979">                <span class="n">V_tank_full</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">,</span>
</span><span data-line="980">                <span class="n">tank_always_full</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span><span class="p">,</span>
</span><span data-line="981">                <span class="n">prevent_simultaneous_flow</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span><span class="p">,</span>
</span><span data-line="982">                <span class="n">tank_level_lower_bound</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_level_lower_bound</span><span class="p">,</span>
</span><span data-line="983">                <span class="n">tank_level_upper_bound</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_level_upper_bound</span><span class="p">,</span>
</span><span data-line="984">                <span class="n">dV_tank_w_in_refill</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_tank_w_in_refill</span><span class="p">,</span>
</span><span data-line="985">                <span class="n">is_refilling</span><span class="o">=</span><span class="n">is_refilling</span><span class="p">,</span>
</span><span data-line="986">            <span class="p">)</span>
</span><span data-line="987">
</span><span data-line="988">            <span class="n">ctrl</span> <span class="o">=</span> <span class="n">ControlState</span><span class="p">(</span>
</span><span data-line="989">                <span class="n">is_on</span><span class="o">=</span><span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="990">                <span class="n">Q_heat_source</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="991">                <span class="n">dV_tank_w_in_ctrl</span><span class="o">=</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span>
</span><span data-line="992">            <span class="p">)</span>
</span><span data-line="993">
</span><span data-line="994">            <span class="c1"># --- Phase B: Implicit Solving ---</span>
</span><span data-line="995">            <span class="n">sub_states</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_run_subsystems</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span>
</span><span data-line="996">
</span><span data-line="997">            <span class="n">alp_prev</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span>
</span><span data-line="998">                <span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span> <span class="o">-</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="mf">1e-6</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">-</span> <span class="n">T_sup_w_K_n</span><span class="p">))</span>
</span><span data-line="999">            <span class="p">)</span>
</span><span data-line="1000">            <span class="n">dV_tank_w_out_prev</span> <span class="o">=</span> <span class="n">alp_prev</span> <span class="o">*</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span>
</span><span data-line="1001">            <span class="n">dV_tank_w_in_prev</span> <span class="o">=</span> <span class="n">dV_tank_w_out_prev</span> <span class="k">if</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">dV_tank_w_in_ctrl</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">dV_tank_w_in_ctrl</span>
</span><span data-line="1002">            <span class="n">tank_vol_change_prev</span> <span class="o">=</span> <span class="p">(</span><span class="n">dV_tank_w_in_prev</span> <span class="o">-</span> <span class="n">dV_tank_w_out_prev</span><span class="p">)</span> <span class="o">*</span> <span class="n">dt_s</span>
</span><span data-line="1003">            <span class="n">level_next_approx</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span> <span class="o">+</span> <span class="n">tank_vol_change_prev</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">))</span>
</span><span data-line="1004">            <span class="n">tank_level_solve</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.001</span><span class="p">,</span> <span class="n">level_next_approx</span><span class="p">)</span>
</span><span data-line="1005">
</span><span data-line="1006">            <span class="n">res_fn</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_build_residual_fn</span><span class="p">(</span>
</span><span data-line="1007">                <span class="n">ctx</span><span class="o">=</span><span class="n">ctx</span><span class="p">,</span>
</span><span data-line="1008">                <span class="n">ctrl</span><span class="o">=</span><span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="1009">                <span class="n">dt_s</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="1010">                <span class="n">T_tank_w_in_K_n</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="1011">                <span class="n">T_sup_w_K_n</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="1012">                <span class="n">tank_level</span><span class="o">=</span><span class="n">tank_level_solve</span><span class="p">,</span>
</span><span data-line="1013">                <span class="n">sub_states</span><span class="o">=</span><span class="n">sub_states</span><span class="p">,</span>
</span><span data-line="1014">            <span class="p">)</span>
</span><span data-line="1015">
</span><span data-line="1016">            <span class="kn">from</span><span class="w"> </span><span class="nn">typing</span><span class="w"> </span><span class="kn">import</span> <span class="n">cast</span>
</span><span data-line="1017">
</span><span data-line="1018">            <span class="n">T_guess_K</span> <span class="o">=</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span>
</span><span data-line="1019">            <span class="k">try</span><span class="p">:</span>
</span><span data-line="1020">                <span class="n">T_solved_K_arr</span> <span class="o">=</span> <span class="n">cast</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">fsolve</span><span class="p">(</span><span class="n">res_fn</span><span class="p">,</span> <span class="n">x0</span><span class="o">=</span><span class="p">[</span><span class="n">T_guess_K</span><span class="p">]))</span>
</span><span data-line="1021">                <span class="n">T_solved_K</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">T_solved_K_arr</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="1022">            <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="1023">                <span class="c1"># explicit Euler fallback</span>
</span><span data-line="1024">                <span class="n">Q_hp_val</span> <span class="o">=</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">Q_heat_source</span>
</span><span data-line="1025">                <span class="n">Q_flow_curr</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">dV_tank_w_out_prev</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_sup_w_K_n</span> <span class="o">-</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">)</span>
</span><span data-line="1026">                <span class="n">Q_loss_curr</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span> <span class="o">*</span> <span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">)</span>
</span><span data-line="1027">                <span class="n">Q_tot</span> <span class="o">=</span> <span class="n">Q_hp_val</span> <span class="o">+</span> <span class="n">Q_flow_curr</span> <span class="o">-</span> <span class="n">Q_loss_curr</span>
</span><span data-line="1028">                <span class="n">T_solved_K</span> <span class="o">=</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">+</span> <span class="n">dt_s</span> <span class="o">*</span> <span class="n">Q_tot</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="n">tank_level_solve</span><span class="p">)</span>
</span><span data-line="1029">
</span><span data-line="1030">            <span class="k">if</span> <span class="n">T_solved_K</span> <span class="o">&lt;=</span> <span class="n">T_sup_w_K_n</span><span class="p">:</span>
</span><span data-line="1031">                <span class="n">T_solved_K</span> <span class="o">=</span> <span class="n">T_sup_w_K_n</span>
</span><span data-line="1032">
</span><span data-line="1033">            <span class="c1"># Flow state evaluated at solved temperature</span>
</span><span data-line="1034">            <span class="n">flow_state_final</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="1035">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="1036">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">T_solved_K</span><span class="p">,</span>
</span><span data-line="1037">                <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="1038">                <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="1039">                <span class="n">dV_tank_w_in_override</span><span class="o">=</span><span class="n">ctrl</span><span class="o">.</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span>
</span><span data-line="1040">            <span class="p">)</span>
</span><span data-line="1041">
</span><span data-line="1042">            <span class="n">tank_vol_change_final</span> <span class="o">=</span> <span class="p">(</span><span class="n">flow_state_final</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">flow_state_final</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">])</span> <span class="o">*</span> <span class="n">dt_s</span>
</span><span data-line="1043">            <span class="n">level_next</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span> <span class="o">+</span> <span class="n">tank_vol_change_final</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">))</span>
</span><span data-line="1044">
</span><span data-line="1045">            <span class="c1"># --- Phase C: BHE Temporal Superposition ---</span>
</span><span data-line="1046">            <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="1047">                <span class="n">n</span><span class="o">=</span><span class="n">n</span><span class="p">,</span>
</span><span data-line="1048">                <span class="n">time_arr</span><span class="o">=</span><span class="n">time</span><span class="p">,</span>
</span><span data-line="1049">                <span class="n">Q_bhe_unit_pulse</span><span class="o">=</span><span class="n">Q_bhe_unit_pulse</span><span class="p">,</span>
</span><span data-line="1050">                <span class="n">Q_bhe_unit_old</span><span class="o">=</span><span class="n">Q_bhe_unit_old</span><span class="p">,</span>
</span><span data-line="1051">                <span class="n">hp_result</span><span class="o">=</span><span class="n">hp_result</span><span class="p">,</span>
</span><span data-line="1052">                <span class="n">hp_is_on</span><span class="o">=</span><span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="1053">            <span class="p">)</span>
</span><span data-line="1054">
</span><span data-line="1055">            <span class="c1"># Assemble step results</span>
</span><span data-line="1056">            <span class="n">step_record</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_assemble_core_results</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">,</span> <span class="n">level_next</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">flow_state_final</span><span class="p">)</span>
</span><span data-line="1057">            <span class="bp">self</span><span class="o">.</span><span class="n">_augment_results</span><span class="p">(</span><span class="n">step_record</span><span class="p">,</span> <span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">sub_states</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">)</span>
</span><span data-line="1058">            <span class="n">results_data</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">step_record</span><span class="p">)</span>
</span><span data-line="1059">
</span><span data-line="1060">            <span class="c1"># Step forward</span>
</span><span data-line="1061">            <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">T_solved_K</span>
</span><span data-line="1062">            <span class="n">tank_level</span> <span class="o">=</span> <span class="n">level_next</span>
</span><span data-line="1063">
</span><span data-line="1064">        <span class="n">results_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">results_data</span><span class="p">)</span>
</span><span data-line="1065">        <span class="n">results_df</span><span class="o">.</span><span class="n">ffill</span><span class="p">(</span><span class="n">inplace</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
</span><span data-line="1066">        <span class="n">results_df</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_postprocess</span><span class="p">(</span><span class="n">results_df</span><span class="p">)</span>
</span><span data-line="1067">
</span><span data-line="1068">        <span class="k">if</span> <span class="n">result_save_csv_path</span><span class="p">:</span>
</span><span data-line="1069">            <span class="n">results_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="n">result_save_csv_path</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="1070">
</span><span data-line="1071">        <span class="k">return</span> <span class="n">results_df</span></div>

</span><span data-line="1072">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.analyze_steady">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html#enex_analysis.tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.analyze_steady">[docs]</a>
</span><span data-line="1073">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_steady</span><span class="p">(</span>
</span><span data-line="1074">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="1075">        <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="1076">        <span class="n">T_source</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="1077">        <span class="n">Q_ref_tank</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="1078">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1079">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="1080">        <span class="n">return_dict</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="1081">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="1082"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a steady-state performance snapshot.</span>
</span><span data-line="1083">
</span><span data-line="1084"><span class="sd">        Evaluates the refrigerant cycle at a given operating point</span>
</span><span data-line="1085"><span class="sd">        (``T_tank_w``, ``T_source``, ``Q_ref_tank``) **without** solving the tank energy</span>
</span><span data-line="1086"><span class="sd">        balance or tracking dynamic flows.</span>
</span><span data-line="1087">
</span><span data-line="1088"><span class="sd">        Parameters</span>
</span><span data-line="1089"><span class="sd">        ----------</span>
</span><span data-line="1090"><span class="sd">        T_tank_w : float</span>
</span><span data-line="1091"><span class="sd">            Tank water temperature [°C] — treated as a given input.</span>
</span><span data-line="1092"><span class="sd">        T_source : float</span>
</span><span data-line="1093"><span class="sd">            Source fluid temperature entering the heat pump [°C].</span>
</span><span data-line="1094"><span class="sd">        Q_ref_tank : float</span>
</span><span data-line="1095"><span class="sd">            Target condenser heat rate [W].</span>
</span><span data-line="1096"><span class="sd">        T0 : float</span>
</span><span data-line="1097"><span class="sd">            Dead-state / outdoor-air temperature [°C] (for exergy calculations).</span>
</span><span data-line="1098"><span class="sd">        return_dict : bool</span>
</span><span data-line="1099"><span class="sd">            If ``True`` return dict; else single-row DataFrame.</span>
</span><span data-line="1100">
</span><span data-line="1101"><span class="sd">        Returns</span>
</span><span data-line="1102"><span class="sd">        -------</span>
</span><span data-line="1103"><span class="sd">        dict | pd.DataFrame</span>
</span><span data-line="1104"><span class="sd">            Cycle state plus diagnostic flags. Notable keys:</span>
</span><span data-line="1105">
</span><span data-line="1106"><span class="sd">            - ``&quot;converged&quot;`` (bool) — True only when the HX optimisation and</span>
</span><span data-line="1107"><span class="sd">              the SciPy optimiser both succeeded.</span>
</span><span data-line="1108"><span class="sd">            - ``&quot;failure_reason&quot;`` (str) — one of ``&quot;none&quot;``,</span>
</span><span data-line="1109"><span class="sd">              ``&quot;cycle_invalid&quot;``, ``&quot;hx_not_converged&quot;``, or</span>
</span><span data-line="1110"><span class="sd">              ``&quot;optimizer_failed&quot;``.</span>
</span><span data-line="1111">
</span><span data-line="1112"><span class="sd">            Important: GSHPB frequently reports</span>
</span><span data-line="1113"><span class="sd">            ``failure_reason=&quot;hx_not_converged&quot;`` on realistic operating</span>
</span><span data-line="1114"><span class="sd">            points because its inner NTU/HX residual tolerance is strict.</span>
</span><span data-line="1115"><span class="sd">            The returned ``E_cmp [W]`` / ``Q_ref_tank [W]`` / ``cop_sys [-]``</span>
</span><span data-line="1116"><span class="sd">            **are still usable** in that case — only ``&quot;cycle_invalid&quot;``</span>
</span><span data-line="1117"><span class="sd">            forces an off-mode fallback (E_cmp=0, COP=NaN). Branch on</span>
</span><span data-line="1118"><span class="sd">            ``E_cmp [W] &gt; 0`` rather than ``failure_reason == &quot;none&quot;`` if</span>
</span><span data-line="1119"><span class="sd">            you only want to discard truly broken results.</span>
</span><span data-line="1120"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="1121">        <span class="kn">import</span><span class="w"> </span><span class="nn">contextlib</span>
</span><span data-line="1122">        <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="1123">
</span><span data-line="1124">        <span class="c1"># Empty flow state as steady state ignores dynamic withdrawal/refill</span>
</span><span data-line="1125">        <span class="n">flow_state</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="1126">            <span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1127">            <span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1128">            <span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1129">            <span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1130">            <span class="s2">&quot;alp&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1131">        <span class="p">}</span>
</span><span data-line="1132">
</span><span data-line="1133">        <span class="c1"># Override T_bhe_f_out_K so that _calc_state uses T_source correctly</span>
</span><span data-line="1134">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_source</span><span class="p">)</span>
</span><span data-line="1135">
</span><span data-line="1136">        <span class="k">if</span> <span class="n">Q_ref_tank</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="1137">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="1138">                <span class="n">dT_ref_ground</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="1139">                <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1140">                <span class="n">Q_tank_load</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1141">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1142">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1143">            <span class="p">)</span>
</span><span data-line="1144">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="1145">            <span class="n">opt_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span>
</span><span data-line="1146">                <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1147">                <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="1148">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1149">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1150">            <span class="p">)</span>
</span><span data-line="1151">            <span class="n">result</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="1152">            <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">Exception</span><span class="p">):</span>
</span><span data-line="1153">                <span class="n">opt_x</span> <span class="o">=</span> <span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;x&quot;</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">)</span>
</span><span data-line="1154">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="1155">                    <span class="n">dT_ref_ground</span><span class="o">=</span><span class="n">opt_x</span><span class="p">,</span>
</span><span data-line="1156">                    <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1157">                    <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="1158">                    <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1159">                    <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1160">                <span class="p">)</span>
</span><span data-line="1161">
</span><span data-line="1162">            <span class="c1"># Pressure-ratio envelope hint for the final operating point</span>
</span><span data-line="1163">            <span class="c1"># (one message per call; per-probe events are silent). Floor -&gt;</span>
</span><span data-line="1164">            <span class="c1"># clamp (cycle still solved); ceiling -&gt; reject (HP-off fallback).</span>
</span><span data-line="1165">            <span class="n">pr_event</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_last_pr_event</span>
</span><span data-line="1166">            <span class="k">if</span> <span class="n">pr_event</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="1167">                <span class="n">kind</span><span class="p">,</span> <span class="n">pr_val</span><span class="p">,</span> <span class="n">bound</span> <span class="o">=</span> <span class="n">pr_event</span>
</span><span data-line="1168">                <span class="k">if</span> <span class="n">kind</span> <span class="o">==</span> <span class="s2">&quot;pr_below_min&quot;</span><span class="p">:</span>
</span><span data-line="1169">                    <span class="nb">print</span><span class="p">(</span>
</span><span data-line="1170">                        <span class="sa">f</span><span class="s2">&quot;[PR guard] clamp 하한(below PR_cycle_min): &quot;</span>
</span><span data-line="1171">                        <span class="sa">f</span><span class="s2">&quot;PR=</span><span class="si">{</span><span class="n">pr_val</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> -&gt; </span><span class="si">{</span><span class="n">bound</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> &quot;</span>
</span><span data-line="1172">                        <span class="sa">f</span><span class="s2">&quot;(T_tank_w=</span><span class="si">{</span><span class="n">T_tank_w</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, T_source=</span><span class="si">{</span><span class="n">T_source</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, Q_ref_tank=</span><span class="si">{</span><span class="n">Q_ref_tank</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">W)&quot;</span>
</span><span data-line="1173">                    <span class="p">)</span>
</span><span data-line="1174">                <span class="k">else</span><span class="p">:</span>  <span class="c1"># pr_above_max</span>
</span><span data-line="1175">                    <span class="nb">print</span><span class="p">(</span>
</span><span data-line="1176">                        <span class="sa">f</span><span class="s2">&quot;[PR guard] reject 상한(above PR_cycle_max): &quot;</span>
</span><span data-line="1177">                        <span class="sa">f</span><span class="s2">&quot;PR=</span><span class="si">{</span><span class="n">pr_val</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> &gt; </span><span class="si">{</span><span class="n">bound</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> &quot;</span>
</span><span data-line="1178">                        <span class="sa">f</span><span class="s2">&quot;(T_tank_w=</span><span class="si">{</span><span class="n">T_tank_w</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, T_source=</span><span class="si">{</span><span class="n">T_source</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, Q_ref_tank=</span><span class="si">{</span><span class="n">Q_ref_tank</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">W)&quot;</span>
</span><span data-line="1179">                    <span class="p">)</span>
</span><span data-line="1180">
</span><span data-line="1181">            <span class="c1"># Diagnose; the fallback trigger condition is unchanged from the</span>
</span><span data-line="1182">            <span class="c1"># historical behaviour (`result is None or not isinstance(...)`).</span>
</span><span data-line="1183">            <span class="n">opt_success</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;success&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="1184">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="1185">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="1186">                    <span class="s2">&quot;pr_above_max&quot;</span>
</span><span data-line="1187">                    <span class="k">if</span> <span class="n">pr_event</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">pr_event</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;pr_above_max&quot;</span>
</span><span data-line="1188">                    <span class="k">else</span> <span class="s2">&quot;cycle_invalid&quot;</span>
</span><span data-line="1189">                <span class="p">)</span>
</span><span data-line="1190">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="1191">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;hx_not_converged&quot;</span>
</span><span data-line="1192">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">opt_success</span><span class="p">:</span>
</span><span data-line="1193">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;optimizer_failed&quot;</span>
</span><span data-line="1194">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="1195">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="1196">
</span><span data-line="1197">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="1198">                <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="1199">                    <span class="sa">f</span><span class="s2">&quot;analyze_steady: fell back to HP-off state &quot;</span>
</span><span data-line="1200">                    <span class="sa">f</span><span class="s2">&quot;(reason=</span><span class="si">{</span><span class="n">failure_reason</span><span class="si">!r}</span><span class="s2">, &quot;</span>
</span><span data-line="1201">                    <span class="sa">f</span><span class="s2">&quot;T_tank_w=</span><span class="si">{</span><span class="n">T_tank_w</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, T_source=</span><span class="si">{</span><span class="n">T_source</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, &quot;</span>
</span><span data-line="1202">                    <span class="sa">f</span><span class="s2">&quot;Q_ref_tank=</span><span class="si">{</span><span class="n">Q_ref_tank</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">W, &quot;</span>
</span><span data-line="1203">                    <span class="sa">f</span><span class="s2">&quot;opt_success=</span><span class="si">{</span><span class="n">opt_success</span><span class="si">}</span><span class="s2">, &quot;</span>
</span><span data-line="1204">                    <span class="sa">f</span><span class="s2">&quot;opt_x=</span><span class="si">{</span><span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span><span class="w"> </span><span class="s1">&#39;x&#39;</span><span class="p">,</span><span class="w"> </span><span class="nb">float</span><span class="p">(</span><span class="s1">&#39;nan&#39;</span><span class="p">))</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">, &quot;</span>
</span><span data-line="1205">                    <span class="sa">f</span><span class="s2">&quot;opt_fun=</span><span class="si">{</span><span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span><span class="w"> </span><span class="s1">&#39;fun&#39;</span><span class="p">,</span><span class="w"> </span><span class="nb">float</span><span class="p">(</span><span class="s1">&#39;nan&#39;</span><span class="p">))</span><span class="si">:</span><span class="s2">.3g</span><span class="si">}</span><span class="s2">). &quot;</span>
</span><span data-line="1206">                    <span class="s2">&quot;Consider increasing UA_rated or fan-flow rated.&quot;</span><span class="p">,</span>
</span><span data-line="1207">                    <span class="ne">RuntimeWarning</span><span class="p">,</span>
</span><span data-line="1208">                    <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="1209">                <span class="p">)</span>
</span><span data-line="1210">                <span class="k">try</span><span class="p">:</span>
</span><span data-line="1211">                    <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="1212">                        <span class="n">dT_ref_ground</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="1213">                        <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1214">                        <span class="n">Q_tank_load</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1215">                        <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1216">                        <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1217">                    <span class="p">)</span>
</span><span data-line="1218">                <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="1219">                    <span class="n">result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="1220">                        <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="1221">                        <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="1222">                        <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="n">failure_reason</span><span class="p">,</span>
</span><span data-line="1223">                        <span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1224">                        <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1225">                        <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1226">                        <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1227">                        <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1228">                        <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1229">                        <span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1230">                        <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="1231">                    <span class="p">}</span>
</span><span data-line="1232">                <span class="k">if</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="1233">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="1234">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="1235">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="1236">                <span class="c1"># `result` is a valid dict — keep it, attach the diagnostic.</span>
</span><span data-line="1237">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_success</span> <span class="ow">and</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
</span><span data-line="1238">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="1239">
</span><span data-line="1240">            <span class="k">if</span> <span class="p">(</span>
</span><span data-line="1241">                <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="1242">                <span class="ow">and</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">)</span>
</span><span data-line="1243">                <span class="ow">and</span> <span class="s2">&quot;opt_result&quot;</span> <span class="ow">in</span> <span class="nb">locals</span><span class="p">()</span>
</span><span data-line="1244">                <span class="ow">and</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;success&quot;</span><span class="p">)</span>
</span><span data-line="1245">            <span class="p">):</span>
</span><span data-line="1246">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_result</span><span class="o">.</span><span class="n">success</span>
</span><span data-line="1247">
</span><span data-line="1248">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="1249">            <span class="c1"># Steady state doesn&#39;t have tank loss because we don&#39;t solve tank mass/energy balance</span>
</span><span data-line="1250">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1251">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">1.0</span>  <span class="c1"># steady-state: always_full</span>
</span><span data-line="1252">
</span><span data-line="1253">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="1254">            <span class="n">result</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="1255">        <span class="k">if</span> <span class="n">return_dict</span><span class="p">:</span>
</span><span data-line="1256">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="1257">        <span class="k">return</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span></div>

</span><span data-line="1258">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.postprocess_exergy">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html#enex_analysis.tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.postprocess_exergy">[docs]</a>
</span><span data-line="1259">    <span class="k">def</span><span class="w"> </span><span class="nf">postprocess_exergy</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="1260"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Compute GSHPB-specific exergy variables.&quot;&quot;&quot;</span>
</span><span data-line="1261">        <span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_energy_flow</span><span class="p">,</span> <span class="n">calc_refrigerant_exergy</span><span class="p">,</span> <span class="n">convert_electricity_to_exergy</span>
</span><span data-line="1262">
</span><span data-line="1263">        <span class="n">df</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="1264">        <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1265">        <span class="n">T_tank_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1266">
</span><span data-line="1267">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_tank_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_energy_flow</span><span class="p">(</span><span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">T_tank_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1268">
</span><span data-line="1269">        <span class="c1"># 1. Refrigerant state points</span>
</span><span data-line="1270">        <span class="n">df</span> <span class="o">=</span> <span class="n">calc_refrigerant_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1271">        <span class="n">df</span> <span class="o">=</span> <span class="n">convert_electricity_to_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="1272">
</span><span data-line="1273">        <span class="c1"># 2. Exergy flows</span>
</span><span data-line="1274">        <span class="n">G_b</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">]</span>
</span><span data-line="1275">        <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1276">        <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1277">
</span><span data-line="1278">        <span class="c1"># Exergy at BHE boundaries</span>
</span><span data-line="1279">        <span class="n">X_bhe_in</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1280">        <span class="n">X_bhe_out</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_out_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1281">
</span><span data-line="1282">        <span class="c1"># Fluid enters evaporator after being heated by the pump</span>
</span><span data-line="1283">        <span class="n">T_ground_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">G_b</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="1284">        <span class="n">X_ground_in</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_ground_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1285">
</span><span data-line="1286">        <span class="c1"># Fluid leaves evaporator and enters BHE</span>
</span><span data-line="1287">        <span class="n">X_ground_out</span> <span class="o">=</span> <span class="n">X_bhe_in</span>
</span><span data-line="1288">
</span><span data-line="1289">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="1290">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="1291">
</span><span data-line="1292">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="1293">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">]),</span> <span class="n">T0_K</span>
</span><span data-line="1294">        <span class="p">)</span>
</span><span data-line="1295">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">T_tank_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1296">
</span><span data-line="1297">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="1298">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">]),</span> <span class="n">T0_K</span>
</span><span data-line="1299">        <span class="p">)</span>
</span><span data-line="1300">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_sup_w_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="1301">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">]),</span> <span class="n">T0_K</span>
</span><span data-line="1302">        <span class="p">)</span>
</span><span data-line="1303">
</span><span data-line="1304">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_tank_K</span><span class="p">)</span>
</span><span data-line="1305">
</span><span data-line="1306">        <span class="n">tank_lvl</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="k">if</span> <span class="s2">&quot;tank_level [-]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="1307">        <span class="n">C_tank_actual</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="n">tank_lvl</span>
</span><span data-line="1308">        <span class="n">T_tank_K_prev</span> <span class="o">=</span> <span class="n">T_tank_K</span><span class="o">.</span><span class="n">shift</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span>
</span><span data-line="1309">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_tank_K</span><span class="p">)</span> <span class="o">*</span> <span class="n">C_tank_actual</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_tank_K</span> <span class="o">-</span> <span class="n">T_tank_K_prev</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span>
</span><span data-line="1310">        <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1311">
</span><span data-line="1312">        <span class="kn">import</span><span class="w"> </span><span class="nn">typing</span>
</span><span data-line="1313">
</span><span data-line="1314">        <span class="c1"># Subsystems exergy</span>
</span><span data-line="1315">        <span class="n">X_sub_tot_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1316">        <span class="n">X_sub_in_tank_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1317">        <span class="n">X_sub_out_tank_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1318">
</span><span data-line="1319">        <span class="k">for</span> <span class="n">_name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="1320">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;calc_exergy&quot;</span><span class="p">):</span>
</span><span data-line="1321">                <span class="n">ex_res</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">calc_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1322">                <span class="k">if</span> <span class="n">ex_res</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="1323">                    <span class="k">for</span> <span class="n">col_name</span><span class="p">,</span> <span class="n">s</span> <span class="ow">in</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">columns</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="1324">                        <span class="n">df</span><span class="p">[</span><span class="n">col_name</span><span class="p">]</span> <span class="o">=</span> <span class="n">s</span>
</span><span data-line="1325">                    <span class="n">X_sub_tot_add</span> <span class="o">=</span> <span class="n">X_sub_tot_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_tot_add</span>
</span><span data-line="1326">                    <span class="n">X_sub_in_tank_add</span> <span class="o">=</span> <span class="n">X_sub_in_tank_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_in_tank_add</span>
</span><span data-line="1327">                    <span class="n">X_sub_out_tank_add</span> <span class="o">=</span> <span class="n">X_sub_out_tank_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_out_tank_add</span>
</span><span data-line="1328">
</span><span data-line="1329">        <span class="c1"># Components Destruction</span>
</span><span data-line="1330">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_uv [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_tot_add</span>
</span><span data-line="1331">
</span><span data-line="1332">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="1333">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span>
</span><span data-line="1334">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="1335">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ground [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">X_ground_in</span> <span class="o">-</span> <span class="n">X_ground_out</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_ground [W]&quot;</span><span class="p">]</span>
</span><span data-line="1336">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="p">(</span><span class="n">X_ground_in</span> <span class="o">-</span> <span class="n">X_bhe_out</span><span class="p">)</span>
</span><span data-line="1337">
</span><span data-line="1338">        <span class="n">X_in_tank</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_in [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_uv [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_in_tank_add</span>
</span><span data-line="1339">        <span class="n">X_out_tank</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_out_tank_add</span>
</span><span data-line="1340">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_tank</span> <span class="o">-</span> <span class="n">X_out_tank</span>
</span><span data-line="1341">
</span><span data-line="1342">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_mix [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="1343">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_sup_w_in [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="1344">        <span class="p">)</span>
</span><span data-line="1345">
</span><span data-line="1346">        <span class="c1"># Efficiency</span>
</span><span data-line="1347">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_ref [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="1348">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="1349">
</span><span data-line="1350">        <span class="k">return</span> <span class="n">df</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../../_static/documentation_options.js?v=01f34227"></script>
      <script src="../../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../../_static/copybutton.js?v=f281be69"></script>
      <script src="../../../_static/design-tabs.js?v=f930bc37"></script>
      <script src="../../../_static/shibuya.js?v=cac61aee"></script></body>
</html>