<!DOCTYPE html>
<html lang="en" data-accent-color="violet" data-content_root="../../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>enex_analysis.tmhp.water_source_heat_pump_boiler - Energy-Exergy Analysis Engine</title><link rel="index" title="Index" href="../../../genindex.html" /><link rel="search" title="Search" href="../../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/tmhp/water_source_heat_pump_boiler.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../../_static/css/custom.css?v=e84031eb" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta property="og:type" content="website"/>
  <meta property="og:url" content="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/tmhp/water_source_heat_pump_boiler.html"/>
  <meta property="og:title" content="enex_analysis.tmhp.water_source_heat_pump_boiler"/>
    <meta name="twitter:card" content="summary"/>
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../../index.html">
      
      
      <strong>Energy-Exergy Analysis Engine</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../../theory/index.html">Theory</a></li><li class="link"><a href="../../../api/index.html">API Reference</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="0"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/quickstart.html">Quick Start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../getting-started/configuration.html">Configuration</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../guides/index.html">User Guides</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/user-guide.html">User Guide</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/io-guide.html">Input/Output Documentation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/advanced-topics.html">Advanced Topics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../guides/nomenclature.html">Symbol Naming Convention</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../api/core.html">Core &amp; Utilities</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.thermodynamics.html">enex_analysis.tmhp.thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.refrigerant.html">enex_analysis.tmhp.refrigerant</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.heat_transfer.html">enex_analysis.heat_transfer</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.dhw.html">enex_analysis.tmhp.dhw</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.cop.html">enex_analysis.tmhp.cop</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.calc_util.html">enex_analysis.calc_util</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.constants.html">enex_analysis.tmhp.constants</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.weather.html">enex_analysis.tmhp.weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.enex_functions.html">enex_analysis.enex_functions</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.dynamic_context.html">enex_analysis.dynamic_context</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/engines.html">Energy System Engines</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.air_source_heat_pump.html">enex_analysis.air_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump.html">enex_analysis.ground_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.electric_boiler.html">enex_analysis.electric_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.gas_boiler.html">enex_analysis.gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.gas_boiler_tank.html">enex_analysis.gas_boiler_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.solar_assisted_gas_boiler.html">enex_analysis.solar_assisted_gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.air_source_heat_pump_boiler.html">enex_analysis.air_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ground_source_heat_pump_boiler.html">enex_analysis.ground_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html">enex_analysis.water_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_pv_ess.html">enex_analysis.ashpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_stc_preheat.html">enex_analysis.ashpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.ashpb_stc_tank.html">enex_analysis.ashpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_pv_ess.html">enex_analysis.eb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_stc_preheat.html">enex_analysis.eb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.eb_stc_tank.html">enex_analysis.eb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_pv_ess.html">enex_analysis.gshpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_stc_preheat.html">enex_analysis.gshpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.gshpb_stc_tank.html">enex_analysis.gshpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.enex_engine.html">enex_analysis.enex_engine</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/subsystems.html">Subsystems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.subsystems.html">enex_analysis.tmhp.subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tank_stratification_model.html">enex_analysis.tank_stratification_model</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.hx_fan.html">enex_analysis.hx_fan</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.uv_treatment.html">enex_analysis.uv_treatment</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tmhp.g_function.html">enex_analysis.g_function</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../api/advanced.html">Advanced &amp; Tools</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.tdma.html">enex_analysis.tdma</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../api/generated/enex_analysis.visualization.html">enex_analysis.visualization</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../../theory/index.html">Systems</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/components/index.html">Subsystem Components</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/refrigerant_cycle.html">Refrigerant Cycle</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/thermal_storage.html">Thermal Storage Tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/borehole_he.html">Borehole Heat Exchanger (BHE)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/solar_thermal.html">Solar Thermal Collector (STC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/components/pv_ess.html">Photovoltaic and Energy Storage Systems (PV + ESS)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/systems/index.html">Integrated Systems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/ashp_boiler.html">Air Source Heat Pump Boiler (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/gshp_boiler.html">Ground Source Heat Pump Boiler (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/systems/hybrid_systems.html">Hybrid Heat Pump Systems</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../theory/scenarios/index.html">Scenarios &amp; Analysis</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../theory/scenarios/pv_vs_stc.html">Photovoltaic vs. Solar Thermal Collector</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://github.com/bet-lab/enex_analysis_engine">GitHub Repository</a></li>
</ul>

        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../../index.html"><span itemprop="name">Energy-Exergy Analysis Engine</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">enex_analysis.tmhp.water_source_heat_pump_boiler</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for enex_analysis.tmhp.water_source_heat_pump_boiler</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;Ground source heat pump boiler — physics-based cycle model.</span>
</span><span data-line="2">
</span><span data-line="3"><span class="sd">Resolves a vapour-compression refrigerant cycle coupled to a borehole heat</span>
</span><span data-line="4"><span class="sd">exchanger (BHE) on the evaporator side and a lumped-capacitance hot-water</span>
</span><span data-line="5"><span class="sd">tank on the condenser side. At each time step the model finds the</span>
</span><span data-line="6"><span class="sd">minimum-power operating point via 1D Brent optimization over the evaporator</span>
</span><span data-line="7"><span class="sd">approach temperature difference, while the condenser temperature is solved</span>
</span><span data-line="8"><span class="sd">analytically.</span>
</span><span data-line="9">
</span><span data-line="10"><span class="sd">Borehole thermal response is tracked with pygfunction-based multi-borehole</span>
</span><span data-line="11"><span class="sd">g-functions, enabling robust long-term ground temperature drift modeling.</span>
</span><span data-line="12"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="13">
</span><span data-line="14"><span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">annotations</span>
</span><span data-line="15">
</span><span data-line="16"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="17"><span class="kn">from</span><span class="w"> </span><span class="nn">typing</span><span class="w"> </span><span class="kn">import</span> <span class="n">TYPE_CHECKING</span><span class="p">,</span> <span class="n">Any</span>
</span><span data-line="18">
</span><span data-line="19"><span class="kn">import</span><span class="w"> </span><span class="nn">CoolProp.CoolProp</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">CP</span>
</span><span data-line="20"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="21"><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
</span><span data-line="22"><span class="kn">from</span><span class="w"> </span><span class="nn">tqdm</span><span class="w"> </span><span class="kn">import</span> <span class="n">tqdm</span>
</span><span data-line="23">
</span><span data-line="24"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="25"><span class="kn">from</span><span class="w"> </span><span class="nn">._opt_utils</span><span class="w"> </span><span class="kn">import</span> <span class="n">safe_float_attr</span>
</span><span data-line="26"><span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">c_w</span><span class="p">,</span> <span class="n">k_w</span><span class="p">,</span> <span class="n">mu_w</span><span class="p">,</span> <span class="n">rho_w</span>
</span><span data-line="27"><span class="kn">from</span><span class="w"> </span><span class="nn">.dynamic_context</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="28">    <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="29">    <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="30">    <span class="n">determine_heat_source_on_off</span><span class="p">,</span>
</span><span data-line="31">    <span class="n">determine_tank_refill_flow</span><span class="p">,</span>
</span><span data-line="32">    <span class="n">tank_mass_energy_residual</span><span class="p">,</span>
</span><span data-line="33"><span class="p">)</span>
</span><span data-line="34"><span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="35">    <span class="n">calc_mixing_valve_flows</span><span class="p">,</span>
</span><span data-line="36">    <span class="n">calc_mixing_valve_temp</span><span class="p">,</span>
</span><span data-line="37"><span class="p">)</span>
</span><span data-line="38"><span class="kn">from</span><span class="w"> </span><span class="nn">.heat_transfer</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_simple_tank_UA</span>
</span><span data-line="39"><span class="kn">from</span><span class="w"> </span><span class="nn">.refrigerant</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_ref_state</span>
</span><span data-line="40"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_exergy_flow</span>
</span><span data-line="41">
</span><span data-line="42"><span class="k">if</span> <span class="n">TYPE_CHECKING</span><span class="p">:</span>
</span><span data-line="43">    <span class="kn">from</span><span class="w"> </span><span class="nn">.subsystems</span><span class="w"> </span><span class="kn">import</span> <span class="n">SolarThermalCollector</span>
</span><span data-line="44">
</span><span data-line="45">
<div class="viewcode-block" id="WaterSourceHeatPumpBoiler">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html#enex_analysis.tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler">[docs]</a>
</span><span data-line="46"><span class="k">class</span><span class="w"> </span><span class="nc">WaterSourceHeatPumpBoiler</span><span class="p">:</span>
</span><span data-line="47"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Water source heat pump boiler with BHE and lumped-tank model.</span>
</span><span data-line="48">
</span><span data-line="49"><span class="sd">    The refrigerant cycle is resolved via CoolProp with user-specified</span>
</span><span data-line="50"><span class="sd">    superheat / subcool margins. An optimizer minimises total cycle</span>
</span><span data-line="51"><span class="sd">    electrical input subject to NTU-based evaporator constraints and</span>
</span><span data-line="52"><span class="sd">    analytical condenser temperature relations.</span>
</span><span data-line="53"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="54">
<div class="viewcode-block" id="WaterSourceHeatPumpBoiler.__init__">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html#enex_analysis.tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.__init__">[docs]</a>
</span><span data-line="55">    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span>
</span><span data-line="56">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="57">        <span class="c1"># 1. Refrigerant / cycle / compressor</span>
</span><span data-line="58">        <span class="n">ref</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;R410A&quot;</span><span class="p">,</span>
</span><span data-line="59">        <span class="n">V_cmp_ref</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="60">        <span class="n">eta_cmp_isen</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.7</span><span class="p">,</span>
</span><span data-line="61">        <span class="c1"># 2. Heat exchanger UA</span>
</span><span data-line="62">        <span class="n">UA_tank</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="63">        <span class="n">UA_water</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="64">        <span class="c1"># 3. Tank / control / load</span>
</span><span data-line="65">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="66">        <span class="n">Ts</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">16.0</span><span class="p">,</span>
</span><span data-line="67">        <span class="n">T_tank_w_upper_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">65.0</span><span class="p">,</span>
</span><span data-line="68">        <span class="n">T_tank_w_lower_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">55.0</span><span class="p">,</span>
</span><span data-line="69">        <span class="n">T_mix_w_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">40.0</span><span class="p">,</span>
</span><span data-line="70">        <span class="n">T_tank_w_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">15.0</span><span class="p">,</span>
</span><span data-line="71">        <span class="n">hp_capacity</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">8000.0</span><span class="p">,</span>
</span><span data-line="72">        <span class="n">dV_mix_w_out_max</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0001</span><span class="p">,</span>
</span><span data-line="73">        <span class="c1"># Tank / insulation</span>
</span><span data-line="74">        <span class="n">r0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.2</span><span class="p">,</span>
</span><span data-line="75">        <span class="n">H</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.8</span><span class="p">,</span>
</span><span data-line="76">        <span class="n">x_shell</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.01</span><span class="p">,</span>
</span><span data-line="77">        <span class="n">x_ins</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.05</span><span class="p">,</span>
</span><span data-line="78">        <span class="n">k_shell</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">25</span><span class="p">,</span>
</span><span data-line="79">        <span class="n">k_ins</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.03</span><span class="p">,</span>
</span><span data-line="80">        <span class="n">h_o</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">15</span><span class="p">,</span>
</span><span data-line="81">        <span class="c1"># 4. Borehole heat exchanger (Field + Params)</span>
</span><span data-line="82">        <span class="n">N_1</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span><span class="p">,</span>
</span><span data-line="83">        <span class="n">N_2</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span><span class="p">,</span>
</span><span data-line="84">        <span class="n">B</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">6.0</span><span class="p">,</span>
</span><span data-line="85">        <span class="n">D_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">0</span><span class="p">,</span>
</span><span data-line="86">        <span class="n">H_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">200</span><span class="p">,</span>
</span><span data-line="87">        <span class="n">r_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.08</span><span class="p">,</span>
</span><span data-line="88">        <span class="n">R_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="89">        <span class="n">k_g</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.5</span><span class="p">,</span>
</span><span data-line="90">        <span class="n">k_p</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.4</span><span class="p">,</span>
</span><span data-line="91">        <span class="n">r_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.016</span><span class="p">,</span>
</span><span data-line="92">        <span class="n">r_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.013</span><span class="p">,</span>
</span><span data-line="93">        <span class="n">D_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.025</span><span class="p">,</span>
</span><span data-line="94">        <span class="n">dV_b_f_lpm</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">24</span><span class="p">,</span>
</span><span data-line="95">        <span class="n">k_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">2.0</span><span class="p">,</span>
</span><span data-line="96">        <span class="n">c_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">800</span><span class="p">,</span>
</span><span data-line="97">        <span class="n">rho_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">2000</span><span class="p">,</span>
</span><span data-line="98">        <span class="n">E_pmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">200</span><span class="p">,</span>
</span><span data-line="99">        <span class="n">v_river</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.5</span><span class="p">,</span>
</span><span data-line="100">        <span class="c1"># 6. Superheat / subcool</span>
</span><span data-line="101">        <span class="n">dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="102">        <span class="n">dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="103">        <span class="c1"># 7. Tank fluid limits</span>
</span><span data-line="104">        <span class="n">tank_always_full</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="105">        <span class="n">prevent_simultaneous_flow</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="106">        <span class="n">tank_level_lower_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.5</span><span class="p">,</span>
</span><span data-line="107">        <span class="n">tank_level_upper_bound</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="108">        <span class="n">dV_tank_w_in_refill</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.001</span><span class="p">,</span>
</span><span data-line="109">        <span class="c1"># 8. Operation Schedule</span>
</span><span data-line="110">        <span class="n">hp_on_schedule</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="111">        <span class="c1"># 9. Subsystems</span>
</span><span data-line="112">        <span class="n">stc</span><span class="p">:</span> <span class="n">SolarThermalCollector</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="113">        <span class="n">pv</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="114">        <span class="n">uv</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="115">        <span class="c1"># 10. Simulation scope (for precomputing g-functions)</span>
</span><span data-line="116">        <span class="n">t_max_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">8760</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">,</span>
</span><span data-line="117">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">3600</span><span class="p">,</span>
</span><span data-line="118">        <span class="n">T_sur</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">20.0</span><span class="p">,</span>
</span><span data-line="119">        <span class="c1"># Cycle guard: minimum condenser-to-evaporator saturation lift [K].</span>
</span><span data-line="120">        <span class="c1"># Default 20 K guards the boundary-condition reversal (source above sink);</span>
</span><span data-line="121">        <span class="c1"># pass None explicitly to disable.</span>
</span><span data-line="122">        <span class="n">dT_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="mf">20.0</span><span class="p">,</span>
</span><span data-line="123">        <span class="n">dT_hx_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.5</span><span class="p">,</span>
</span><span data-line="124">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="125">        <span class="c1"># Deprecated:</span>
</span><span data-line="126">        <span class="n">refrigerant</span><span class="p">:</span> <span class="nb">str</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="127">        <span class="n">V_disp_cmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="128">        <span class="n">UA_cond_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="129">        <span class="n">UA_evap_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="130">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="131">        <span class="k">if</span> <span class="n">refrigerant</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="132">            <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="133">
</span><span data-line="134">            <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="135">                <span class="s2">&quot;WaterSourceHeatPumpBoiler(refrigerant=...) is deprecated; &quot;</span>
</span><span data-line="136">                <span class="s2">&quot;use ref=... instead.&quot;</span><span class="p">,</span>
</span><span data-line="137">                <span class="ne">DeprecationWarning</span><span class="p">,</span>
</span><span data-line="138">                <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="139">            <span class="p">)</span>
</span><span data-line="140">            <span class="n">ref</span> <span class="o">=</span> <span class="n">refrigerant</span>
</span><span data-line="141">
</span><span data-line="142">        <span class="c1"># Resolve deprecated mapping</span>
</span><span data-line="143">        <span class="k">if</span> <span class="n">V_cmp_ref</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="144">            <span class="n">V_cmp_ref</span> <span class="o">=</span> <span class="n">V_disp_cmp</span> <span class="k">if</span> <span class="n">V_disp_cmp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">0.0005</span>
</span><span data-line="145">        <span class="k">if</span> <span class="n">UA_tank</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="146">            <span class="n">UA_tank</span> <span class="o">=</span> <span class="n">UA_cond_design</span> <span class="k">if</span> <span class="n">UA_cond_design</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">500.0</span>
</span><span data-line="147">        <span class="k">if</span> <span class="n">UA_water</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="148">            <span class="n">UA_water</span> <span class="o">=</span> <span class="n">UA_evap_design</span> <span class="k">if</span> <span class="n">UA_evap_design</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">500.0</span>
</span><span data-line="149">
</span><span data-line="150">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_physical</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="151">            <span class="s2">&quot;r0&quot;</span><span class="p">:</span> <span class="n">r0</span><span class="p">,</span>
</span><span data-line="152">            <span class="s2">&quot;H&quot;</span><span class="p">:</span> <span class="n">H</span><span class="p">,</span>
</span><span data-line="153">            <span class="s2">&quot;x_shell&quot;</span><span class="p">:</span> <span class="n">x_shell</span><span class="p">,</span>
</span><span data-line="154">            <span class="s2">&quot;x_ins&quot;</span><span class="p">:</span> <span class="n">x_ins</span><span class="p">,</span>
</span><span data-line="155">            <span class="s2">&quot;k_shell&quot;</span><span class="p">:</span> <span class="n">k_shell</span><span class="p">,</span>
</span><span data-line="156">            <span class="s2">&quot;k_ins&quot;</span><span class="p">:</span> <span class="n">k_ins</span><span class="p">,</span>
</span><span data-line="157">            <span class="s2">&quot;h_o&quot;</span><span class="p">:</span> <span class="n">h_o</span><span class="p">,</span>
</span><span data-line="158">        <span class="p">}</span>
</span><span data-line="159">        <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span> <span class="o">=</span> <span class="n">calc_simple_tank_UA</span><span class="p">(</span><span class="o">**</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_physical</span><span class="p">)</span>
</span><span data-line="160">        <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sur</span><span class="p">)</span>
</span><span data-line="161">        <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">r0</span><span class="o">**</span><span class="mi">2</span> <span class="o">*</span> <span class="n">H</span>
</span><span data-line="162">        <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span>
</span><span data-line="163">
</span><span data-line="164">        <span class="bp">self</span><span class="o">.</span><span class="n">ref</span> <span class="o">=</span> <span class="n">ref</span>
</span><span data-line="165">        <span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span> <span class="o">=</span> <span class="n">V_cmp_ref</span>
</span><span data-line="166">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span> <span class="o">=</span> <span class="n">eta_cmp_isen</span>
</span><span data-line="167">
</span><span data-line="168">        <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank</span> <span class="o">=</span> <span class="n">UA_tank</span>
</span><span data-line="169">        <span class="bp">self</span><span class="o">.</span><span class="n">UA_water</span> <span class="o">=</span> <span class="n">UA_water</span>
</span><span data-line="170">
</span><span data-line="171">        <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="172">        <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="173">        <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">)</span>
</span><span data-line="174">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="n">Ts</span>
</span><span data-line="175">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="176">
</span><span data-line="177">        <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="o">=</span> <span class="n">hp_capacity</span>
</span><span data-line="178">        <span class="bp">self</span><span class="o">.</span><span class="n">hp_on_schedule</span> <span class="o">=</span> <span class="n">hp_on_schedule</span> <span class="ow">or</span> <span class="p">[(</span><span class="mf">0.0</span><span class="p">,</span> <span class="mf">24.0</span><span class="p">)]</span>
</span><span data-line="179">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_mix_w_out_max</span> <span class="o">=</span> <span class="n">dV_mix_w_out_max</span>
</span><span data-line="180">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_upper_bound</span> <span class="o">=</span> <span class="n">T_tank_w_upper_bound</span>
</span><span data-line="181">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_lower_bound</span> <span class="o">=</span> <span class="n">T_tank_w_lower_bound</span>
</span><span data-line="182">        <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out</span> <span class="o">=</span> <span class="n">T_mix_w_out</span>
</span><span data-line="183">        <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_mix_w_out</span><span class="p">)</span>
</span><span data-line="184">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in</span> <span class="o">=</span> <span class="n">T_tank_w_in</span>
</span><span data-line="185">        <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w_in</span><span class="p">)</span>
</span><span data-line="186">
</span><span data-line="187">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="o">=</span> <span class="n">tank_always_full</span>
</span><span data-line="188">        <span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span> <span class="o">=</span> <span class="n">prevent_simultaneous_flow</span>
</span><span data-line="189">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_level_lower_bound</span> <span class="o">=</span> <span class="n">tank_level_lower_bound</span>
</span><span data-line="190">        <span class="bp">self</span><span class="o">.</span><span class="n">tank_level_upper_bound</span> <span class="o">=</span> <span class="n">tank_level_upper_bound</span>
</span><span data-line="191">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_tank_w_in_refill</span> <span class="o">=</span> <span class="n">dV_tank_w_in_refill</span>
</span><span data-line="192">
</span><span data-line="193">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span> <span class="o">=</span> <span class="n">dT_superheat</span>
</span><span data-line="194">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span> <span class="o">=</span> <span class="n">dT_subcool</span>
</span><span data-line="195">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="n">dT_cycle_min</span>
</span><span data-line="196">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_hx_min</span>
</span><span data-line="197">
</span><span data-line="198">        <span class="c1"># BHE properties</span>
</span><span data-line="199">        <span class="bp">self</span><span class="o">.</span><span class="n">N_1</span> <span class="o">=</span> <span class="n">N_1</span>
</span><span data-line="200">        <span class="bp">self</span><span class="o">.</span><span class="n">N_2</span> <span class="o">=</span> <span class="n">N_2</span>
</span><span data-line="201">        <span class="bp">self</span><span class="o">.</span><span class="n">B</span> <span class="o">=</span> <span class="n">B</span>
</span><span data-line="202">        <span class="bp">self</span><span class="o">.</span><span class="n">D_b</span> <span class="o">=</span> <span class="n">D_b</span>
</span><span data-line="203">        <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">=</span> <span class="n">H_b</span>
</span><span data-line="204">        <span class="bp">self</span><span class="o">.</span><span class="n">r_b</span> <span class="o">=</span> <span class="n">r_b</span>
</span><span data-line="205">        <span class="bp">self</span><span class="o">.</span><span class="n">k_s</span> <span class="o">=</span> <span class="n">k_s</span>
</span><span data-line="206">        <span class="bp">self</span><span class="o">.</span><span class="n">c_s</span> <span class="o">=</span> <span class="n">c_s</span>
</span><span data-line="207">        <span class="bp">self</span><span class="o">.</span><span class="n">rho_s</span> <span class="o">=</span> <span class="n">rho_s</span>
</span><span data-line="208">        <span class="bp">self</span><span class="o">.</span><span class="n">alp_s</span> <span class="o">=</span> <span class="n">k_s</span> <span class="o">/</span> <span class="p">(</span><span class="n">c_s</span> <span class="o">*</span> <span class="n">rho_s</span><span class="p">)</span>
</span><span data-line="209">        <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">=</span> <span class="n">E_pmp</span>
</span><span data-line="210">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">=</span> <span class="n">dV_b_f_lpm</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">m2s</span>
</span><span data-line="211">        <span class="bp">self</span><span class="o">.</span><span class="n">v_river</span> <span class="o">=</span> <span class="n">v_river</span>
</span><span data-line="212">
</span><span data-line="213">        <span class="k">if</span> <span class="n">R_b</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="214">            <span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_submerged_coil_thermal_resistance</span>
</span><span data-line="215">
</span><span data-line="216">            <span class="n">n_boreholes</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">N_1</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">N_2</span><span class="p">)</span>
</span><span data-line="217">            <span class="n">m_flow_total</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">*</span> <span class="n">rho_w</span>
</span><span data-line="218">            <span class="n">m_flow_pipe</span> <span class="o">=</span> <span class="n">m_flow_total</span> <span class="o">/</span> <span class="n">n_boreholes</span>
</span><span data-line="219">
</span><span data-line="220">            <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="n">calc_submerged_coil_thermal_resistance</span><span class="p">(</span>
</span><span data-line="221">                <span class="n">r_out</span><span class="o">=</span><span class="n">r_out</span><span class="p">,</span>
</span><span data-line="222">                <span class="n">r_in</span><span class="o">=</span><span class="n">r_in</span><span class="p">,</span>
</span><span data-line="223">                <span class="n">D_s</span><span class="o">=</span><span class="n">D_s</span><span class="p">,</span>
</span><span data-line="224">                <span class="n">k_p</span><span class="o">=</span><span class="n">k_p</span><span class="p">,</span>
</span><span data-line="225">                <span class="n">m_flow_pipe</span><span class="o">=</span><span class="n">m_flow_pipe</span><span class="p">,</span>
</span><span data-line="226">                <span class="n">rho_f</span><span class="o">=</span><span class="n">rho_w</span><span class="p">,</span>
</span><span data-line="227">                <span class="n">mu_f</span><span class="o">=</span><span class="n">mu_w</span><span class="p">,</span>
</span><span data-line="228">                <span class="n">cp_f</span><span class="o">=</span><span class="n">c_w</span><span class="p">,</span>
</span><span data-line="229">                <span class="n">k_f</span><span class="o">=</span><span class="n">k_w</span><span class="p">,</span>
</span><span data-line="230">                <span class="n">v_river</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">v_river</span><span class="p">,</span>
</span><span data-line="231">            <span class="p">)</span>
</span><span data-line="232">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="233">            <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="n">R_b</span>
</span><span data-line="234">
</span><span data-line="235">        <span class="c1"># Subsystems</span>
</span><span data-line="236">        <span class="bp">self</span><span class="o">.</span><span class="n">stc</span> <span class="o">=</span> <span class="n">stc</span>
</span><span data-line="237">        <span class="bp">self</span><span class="o">.</span><span class="n">pv</span> <span class="o">=</span> <span class="n">pv</span>
</span><span data-line="238">        <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">]</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="239">        <span class="k">if</span> <span class="n">stc</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="240">            <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">[</span><span class="s2">&quot;stc&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">stc</span>
</span><span data-line="241">        <span class="k">if</span> <span class="n">pv</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="242">            <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">[</span><span class="s2">&quot;pv&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">pv</span>
</span><span data-line="243">        <span class="k">if</span> <span class="n">uv</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="244">            <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">[</span><span class="s2">&quot;uv&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">uv</span>
</span><span data-line="245">
</span><span data-line="246">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">50.0</span>  <span class="c1"># W</span>
</span><span data-line="247">
</span><span data-line="248">        <span class="bp">self</span><span class="o">.</span><span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="249">
</span><span data-line="250">        <span class="c1"># Simulation state tracking (dynamically updated in analyze_dynamic)</span>
</span><span data-line="251">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([])</span>
</span><span data-line="252">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="253">        <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="254">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="255">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="256">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="257">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="258">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span></div>

</span><span data-line="259">
</span><span data-line="260">        <span class="c1"># NOTE: Removed self.dV_mix_w_out, self.dV_tank_w_in, self.dV_mix_sup_w_in</span>
</span><span data-line="261">        <span class="c1"># They will be passed inside `flow_state: dict`.</span>
</span><span data-line="262">
</span><span data-line="263">    <span class="nd">@staticmethod</span>
</span><span data-line="264">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="265">        <span class="n">dV_mix_w_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="266">        <span class="n">T_tank_w_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="267">        <span class="n">T_tank_w_in_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="268">        <span class="n">T_mix_w_out_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="269">        <span class="n">dV_tank_w_in_override</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="270">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="271">        <span class="n">mix_state</span> <span class="o">=</span> <span class="n">calc_mixing_valve_temp</span><span class="p">(</span><span class="n">T_tank_w_K</span><span class="p">,</span> <span class="n">T_tank_w_in_K</span><span class="p">,</span> <span class="n">T_mix_w_out_K</span><span class="p">)</span>
</span><span data-line="272">        <span class="n">flows</span> <span class="o">=</span> <span class="n">calc_mixing_valve_flows</span><span class="p">(</span><span class="n">dV_mix_w_out</span><span class="p">,</span> <span class="n">mix_state</span><span class="p">[</span><span class="s2">&quot;alp&quot;</span><span class="p">])</span>
</span><span data-line="273">        <span class="n">dV_tank_w_out</span> <span class="o">=</span> <span class="n">flows</span><span class="p">[</span><span class="s2">&quot;dV_hot_in&quot;</span><span class="p">]</span>
</span><span data-line="274">        <span class="n">dV_tank_w_in</span> <span class="o">=</span> <span class="n">dV_tank_w_out</span> <span class="k">if</span> <span class="n">dV_tank_w_in_override</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">dV_tank_w_in_override</span>
</span><span data-line="275">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="276">            <span class="s2">&quot;alp&quot;</span><span class="p">:</span> <span class="n">mix_state</span><span class="p">[</span><span class="s2">&quot;alp&quot;</span><span class="p">],</span>
</span><span data-line="277">            <span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">:</span> <span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="278">            <span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">:</span> <span class="n">dV_tank_w_out</span><span class="p">,</span>
</span><span data-line="279">            <span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">:</span> <span class="n">dV_tank_w_in</span><span class="p">,</span>
</span><span data-line="280">            <span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">:</span> <span class="n">flows</span><span class="p">[</span><span class="s2">&quot;dV_cold_in&quot;</span><span class="p">],</span>
</span><span data-line="281">        <span class="p">}</span>
</span><span data-line="282">
</span><span data-line="283">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_off_state</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="284">        <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">)</span>
</span><span data-line="285">        <span class="n">mix</span> <span class="o">=</span> <span class="n">calc_mixing_valve_temp</span><span class="p">(</span><span class="n">T_tank_w_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">)</span>
</span><span data-line="286">
</span><span data-line="287">        <span class="c1"># Bound temperatures for PropsSI to prevent crashes when tank overheats</span>
</span><span data-line="288">        <span class="c1"># R410A critical temp is ~344.49K (71.3 °C)</span>
</span><span data-line="289">        <span class="n">T_tank_K_calc</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="n">T_tank_w_K</span><span class="p">,</span> <span class="mf">250.0</span><span class="p">),</span> <span class="mf">340.0</span><span class="p">)</span>
</span><span data-line="290">        <span class="n">T_water_K_calc</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">,</span> <span class="mf">250.0</span><span class="p">),</span> <span class="mf">340.0</span><span class="p">)</span>
</span><span data-line="291">
</span><span data-line="292">        <span class="n">P_ref_evap_sat</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_water_K_calc</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="293">        <span class="n">h_ref_evap_sat</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_ref_evap_sat</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="294">        <span class="n">s_ref_evap_sat</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_ref_evap_sat</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="295">
</span><span data-line="296">        <span class="n">P_ref_cond_sat</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_tank_K_calc</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="297">        <span class="n">h_ref_cond_sat_l</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_ref_cond_sat</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="298">        <span class="n">s_ref_cond_sat_l</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_ref_cond_sat</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="299">
</span><span data-line="300">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="301">            <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="302">            <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="303">            <span class="s2">&quot;converged_rps&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="304">            <span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="305">            <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="306">            <span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">mix</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out_K&quot;</span><span class="p">]),</span>
</span><span data-line="307">            <span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in</span><span class="p">,</span>
</span><span data-line="308">            <span class="s2">&quot;Ts [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">,</span>
</span><span data-line="309">            <span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">:</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">),</span>
</span><span data-line="310">            <span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">:</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">),</span>
</span><span data-line="311">            <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_in_K&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">)),</span>
</span><span data-line="312">            <span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_out_K&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">)),</span>
</span><span data-line="313">            <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">),</span>
</span><span data-line="314">            <span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="315">            <span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="316">            <span class="s2">&quot;T_ref_cmp_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">),</span>
</span><span data-line="317">            <span class="s2">&quot;T_ref_cmp_out [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="318">            <span class="s2">&quot;T_ref_exp_in [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="319">            <span class="s2">&quot;T_ref_exp_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">),</span>
</span><span data-line="320">            <span class="s2">&quot;T_cond [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="321">            <span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="322">            <span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="323">            <span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="324">            <span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="325">            <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">,</span>
</span><span data-line="326">            <span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="327">            <span class="s2">&quot;P_ref_cmp_out [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_cond_sat</span><span class="p">,</span>
</span><span data-line="328">            <span class="s2">&quot;P_ref_exp_in [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_cond_sat</span><span class="p">,</span>
</span><span data-line="329">            <span class="s2">&quot;P_ref_exp_out [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="330">            <span class="s2">&quot;P_ref_evap_sat [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="331">            <span class="s2">&quot;P_ref_cond_sat_v [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_cond_sat</span><span class="p">,</span>
</span><span data-line="332">            <span class="s2">&quot;P_ref_cond_sat_l [Pa]&quot;</span><span class="p">:</span> <span class="n">P_ref_cond_sat</span><span class="p">,</span>
</span><span data-line="333">            <span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="334">            <span class="s2">&quot;h_ref_cmp_out [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="335">            <span class="s2">&quot;h_ref_exp_in [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_cond_sat_l</span><span class="p">,</span>
</span><span data-line="336">            <span class="s2">&quot;h_ref_exp_out [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_cond_sat_l</span><span class="p">,</span>
</span><span data-line="337">            <span class="s2">&quot;h_ref_evap_sat [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="338">            <span class="s2">&quot;h_ref_cond_sat_v [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="339">            <span class="s2">&quot;h_ref_cond_sat_l [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_cond_sat_l</span><span class="p">,</span>
</span><span data-line="340">            <span class="s2">&quot;s_ref_cmp_in [J/(kg·K)]&quot;</span><span class="p">:</span> <span class="n">s_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="341">            <span class="s2">&quot;s_ref_cmp_out [J/(kg·K)]&quot;</span><span class="p">:</span> <span class="n">s_ref_evap_sat</span><span class="p">,</span>
</span><span data-line="342">            <span class="s2">&quot;s_ref_exp_in [J/(kg·K)]&quot;</span><span class="p">:</span> <span class="n">s_ref_cond_sat_l</span><span class="p">,</span>
</span><span data-line="343">            <span class="s2">&quot;s_ref_exp_out [J/(kg·K)]&quot;</span><span class="p">:</span> <span class="n">s_ref_cond_sat_l</span><span class="p">,</span>
</span><span data-line="344">            <span class="s2">&quot;x_ref_cmp_in [J/kg]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="345">            <span class="s2">&quot;x_ref_cmp_out [J/kg]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="346">            <span class="s2">&quot;x_ref_exp_in [J/kg]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="347">            <span class="s2">&quot;x_ref_exp_out [J/kg]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="348">            <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="349">            <span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="350">            <span class="s2">&quot;Q_ref_water [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="351">            <span class="s2">&quot;Q_tank_load [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="352">            <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="353">            <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="354">            <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="355">            <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="356">            <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="357">            <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="358">            <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="359">        <span class="p">}</span>
</span><span data-line="360">
</span><span data-line="361">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_state</span><span class="p">(</span>
</span><span data-line="362">        <span class="bp">self</span><span class="p">,</span> <span class="n">dT_ref_water</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="o">*</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span>
</span><span data-line="363">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="364">        <span class="k">if</span> <span class="n">Q_tank_load</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="365">            <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_off_state</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="366">
</span><span data-line="367">        <span class="c1"># 1. Analytical Condenser Approach Temperature</span>
</span><span data-line="368">        <span class="n">dT_ref_tank</span> <span class="o">=</span> <span class="n">Q_tank_load</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank</span>
</span><span data-line="369">
</span><span data-line="370">        <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">)</span>
</span><span data-line="371">
</span><span data-line="372">        <span class="c1"># The source temperature leaving BHE and entering HP</span>
</span><span data-line="373">        <span class="n">T_source_K</span> <span class="o">=</span> <span class="n">safe_float_attr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T_bhe_f_out_K&quot;</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="mf">15.0</span><span class="p">))</span>
</span><span data-line="374">
</span><span data-line="375">        <span class="n">m_dot_cp_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">c_w</span>
</span><span data-line="376">        <span class="n">T_water_in_K</span> <span class="o">=</span> <span class="n">T_source_K</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span><span class="p">)</span>
</span><span data-line="377">
</span><span data-line="378">        <span class="n">T_water_sat_K</span> <span class="o">=</span> <span class="n">T_water_in_K</span> <span class="o">-</span> <span class="n">dT_ref_water</span>
</span><span data-line="379">        <span class="n">T_tank_sat_K</span> <span class="o">=</span> <span class="n">T_tank_w_K</span> <span class="o">+</span> <span class="n">dT_ref_tank</span>
</span><span data-line="380">
</span><span data-line="381">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="p">(</span><span class="n">T_tank_sat_K</span> <span class="o">-</span> <span class="n">T_water_sat_K</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_cycle_min</span><span class="p">:</span>
</span><span data-line="382">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="383">        <span class="n">actual_dT_subcool</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">dT_ref_tank</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_hx_min</span><span class="p">))</span>
</span><span data-line="384">
</span><span data-line="385">        <span class="c1"># 2. Refrigerant Cycle Evaluation</span>
</span><span data-line="386">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="387">            <span class="n">cycle_states</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="388">                <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_water_sat_K</span><span class="p">,</span>
</span><span data-line="389">                <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_tank_sat_K</span><span class="p">,</span>
</span><span data-line="390">                <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="391">                <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">,</span>
</span><span data-line="392">                <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="393">                <span class="n">dT_subcool</span><span class="o">=</span><span class="n">actual_dT_subcool</span><span class="p">,</span>
</span><span data-line="394">            <span class="p">)</span>
</span><span data-line="395">        <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="396">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="397">
</span><span data-line="398">        <span class="n">rho_ref_cmp_in</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;rho_ref_cmp_in [kg/m3]&quot;</span><span class="p">]</span>
</span><span data-line="399">        <span class="n">h_ref_cmp_in</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="400">        <span class="n">h_ref_cmp_out</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="401">        <span class="n">h_ref_exp_in</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="402">        <span class="n">h_ref_exp_out</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="403">
</span><span data-line="404">        <span class="k">if</span> <span class="p">(</span><span class="n">h_ref_cmp_out</span> <span class="o">-</span> <span class="n">h_ref_exp_in</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="405">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="406">
</span><span data-line="407">        <span class="c1"># 3. Cycle Performance</span>
</span><span data-line="408">        <span class="n">m_dot_ref</span> <span class="o">=</span> <span class="n">Q_tank_load</span> <span class="o">/</span> <span class="p">(</span><span class="n">h_ref_cmp_out</span> <span class="o">-</span> <span class="n">h_ref_exp_in</span><span class="p">)</span>
</span><span data-line="409">        <span class="n">Q_ref_tank</span> <span class="o">=</span> <span class="n">Q_tank_load</span>
</span><span data-line="410">        <span class="n">Q_ref_water</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_ref_cmp_in</span> <span class="o">-</span> <span class="n">h_ref_exp_out</span><span class="p">)</span>
</span><span data-line="411">        <span class="n">E_cmp</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_ref_cmp_out</span> <span class="o">-</span> <span class="n">h_ref_cmp_in</span><span class="p">)</span>
</span><span data-line="412">        <span class="n">cmp_rps</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">V_cmp_ref</span> <span class="o">*</span> <span class="n">rho_ref_cmp_in</span><span class="p">)</span>
</span><span data-line="413">
</span><span data-line="414">        <span class="c1"># 4. NTU Evaporator Analysis</span>
</span><span data-line="415">        <span class="n">NTU_water</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_water</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="416">        <span class="n">eps</span> <span class="o">=</span> <span class="mf">1.0</span> <span class="o">-</span> <span class="n">math</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">NTU_water</span><span class="p">)</span>
</span><span data-line="417">        <span class="n">Q_water_actual</span> <span class="o">=</span> <span class="n">eps</span> <span class="o">*</span> <span class="n">m_dot_cp_b</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_water_in_K</span> <span class="o">-</span> <span class="n">T_water_sat_K</span><span class="p">)</span>
</span><span data-line="418">        <span class="n">err</span> <span class="o">=</span> <span class="n">Q_ref_water</span> <span class="o">-</span> <span class="n">Q_water_actual</span>
</span><span data-line="419">
</span><span data-line="420">        <span class="c1"># Penalize if cycle evap load exceeds physics limit</span>
</span><span data-line="421">        <span class="n">penalty</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="422">        <span class="k">if</span> <span class="n">Q_ref_water</span> <span class="o">&gt;</span> <span class="n">Q_water_actual</span><span class="p">:</span>
</span><span data-line="423">            <span class="n">penalty</span> <span class="o">=</span> <span class="mf">1e4</span> <span class="o">*</span> <span class="p">(</span><span class="n">Q_ref_water</span> <span class="o">-</span> <span class="n">Q_water_actual</span><span class="p">)</span> <span class="o">**</span> <span class="mi">2</span>
</span><span data-line="424">
</span><span data-line="425">        <span class="c1"># 5. BHE state</span>
</span><span data-line="426">        <span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_ref_water</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span>
</span><span data-line="427">        <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="n">Q_bhe</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="428">
</span><span data-line="429">        <span class="c1"># Fluid enters BHE at T_bhe_f_in_K</span>
</span><span data-line="430">        <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_water_in_K</span> <span class="o">-</span> <span class="n">Q_ref_water</span> <span class="o">/</span> <span class="n">m_dot_cp_b</span>
</span><span data-line="431">        <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_source_K</span>
</span><span data-line="432">
</span><span data-line="433">        <span class="n">T_bhe_f</span> <span class="o">=</span> <span class="p">(</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span> <span class="o">+</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">))</span> <span class="o">/</span> <span class="mi">2</span>
</span><span data-line="434">        <span class="n">T_bhe</span> <span class="o">=</span> <span class="n">T_bhe_f</span> <span class="o">+</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="435">
</span><span data-line="436">        <span class="c1"># 6. Assemble</span>
</span><span data-line="437">        <span class="n">result</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="n">cycle_states</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="438">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">(</span>
</span><span data-line="439">            <span class="p">{</span>
</span><span data-line="440">                <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="441">                <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="442">                <span class="s2">&quot;converged_rps&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="443">                <span class="s2">&quot;_penalty&quot;</span><span class="p">:</span> <span class="n">penalty</span><span class="p">,</span>
</span><span data-line="444">                <span class="s2">&quot;err_Q_water [W]&quot;</span><span class="p">:</span> <span class="n">err</span><span class="p">,</span>
</span><span data-line="445">                <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_evap_sat_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="446">                <span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cond_sat_l_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="447">                <span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cond_sat_l_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="448">                <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="449">                <span class="s2">&quot;T_ref_cmp_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cmp_in_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="450">                <span class="s2">&quot;T_ref_cmp_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cmp_out_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="451">                <span class="s2">&quot;T_ref_exp_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_exp_in_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="452">                <span class="s2">&quot;T_ref_exp_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_exp_out_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="453">                <span class="s2">&quot;T_cond [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;T_ref_cond_sat_l_K&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)),</span>
</span><span data-line="454">                <span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="455">                <span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out</span><span class="p">,</span>
</span><span data-line="456">                <span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in</span><span class="p">,</span>
</span><span data-line="457">                <span class="s2">&quot;Ts [°C]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">,</span>
</span><span data-line="458">                <span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">:</span> <span class="n">T_bhe</span><span class="p">,</span>
</span><span data-line="459">                <span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">:</span> <span class="n">T_bhe_f</span><span class="p">,</span>
</span><span data-line="460">                <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_in_K</span><span class="p">),</span>
</span><span data-line="461">                <span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">),</span>
</span><span data-line="462">                <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">,</span>
</span><span data-line="463">                <span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="464">                <span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="465">                <span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="466">                <span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">:</span> <span class="n">flow_state</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span>
</span><span data-line="467">                <span class="s2">&quot;P_ref_evap_sat [Pa]&quot;</span><span class="p">:</span> <span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="468">                <span class="s2">&quot;P_ref_cond_sat_l [Pa]&quot;</span><span class="p">:</span> <span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_exp_in [Pa]&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">),</span>
</span><span data-line="469">                <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="n">m_dot_ref</span><span class="p">,</span>
</span><span data-line="470">                <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="n">cmp_rps</span> <span class="o">*</span> <span class="mi">60</span><span class="p">,</span>
</span><span data-line="471">                <span class="s2">&quot;h_ref_evap_sat [J/kg]&quot;</span><span class="p">:</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span>
</span><span data-line="472">                    <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">,</span> <span class="mf">1e5</span><span class="p">),</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span>
</span><span data-line="473">                <span class="p">),</span>
</span><span data-line="474">                <span class="s2">&quot;h_ref_cond_sat_v [J/kg]&quot;</span><span class="p">:</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span>
</span><span data-line="475">                    <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">cycle_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;P_ref_cmp_out [Pa]&quot;</span><span class="p">,</span> <span class="mf">1e6</span><span class="p">),</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span>
</span><span data-line="476">                <span class="p">),</span>
</span><span data-line="477">                <span class="s2">&quot;h_ref_cond_sat_l [J/kg]&quot;</span><span class="p">:</span> <span class="n">h_ref_exp_in</span><span class="p">,</span>
</span><span data-line="478">                <span class="s2">&quot;Q_tank_load [W]&quot;</span><span class="p">:</span> <span class="n">Q_tank_load</span><span class="p">,</span>
</span><span data-line="479">                <span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="480">                <span class="s2">&quot;Q_ref_water [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_water</span><span class="p">,</span>
</span><span data-line="481">                <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="n">Q_bhe</span><span class="p">,</span>
</span><span data-line="482">                <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="483">                <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">,</span>
</span><span data-line="484">                <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">,</span>
</span><span data-line="485">                <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">Q_ref_tank</span> <span class="o">/</span> <span class="n">E_cmp</span><span class="p">)</span> <span class="k">if</span> <span class="n">E_cmp</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="486">                <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="p">(</span>
</span><span data-line="487">                    <span class="n">Q_ref_tank</span> <span class="o">/</span> <span class="p">(</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span>
</span><span data-line="488">                    <span class="k">if</span> <span class="p">(</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span>
</span><span data-line="489">                    <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="490">                <span class="p">),</span>
</span><span data-line="491">            <span class="p">}</span>
</span><span data-line="492">        <span class="p">)</span>
</span><span data-line="493">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="494">
</span><span data-line="495">    <span class="k">def</span><span class="w"> </span><span class="nf">_optimize_operation</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="o">*</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="496">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">brentq</span>
</span><span data-line="497">
</span><span data-line="498">        <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span> <span class="o">=</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;_opt_evals&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>
</span><span data-line="499">
</span><span data-line="500">        <span class="k">def</span><span class="w"> </span><span class="nf">_objective</span><span class="p">(</span><span class="n">dT_water</span><span class="p">):</span>
</span><span data-line="501">            <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span> <span class="o">+=</span> <span class="mi">1</span>
</span><span data-line="502">            <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="503">                <span class="n">dT_ref_water</span><span class="o">=</span><span class="n">dT_water</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_tank_load</span><span class="p">,</span> <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span>
</span><span data-line="504">            <span class="p">)</span>
</span><span data-line="505">            <span class="k">if</span> <span class="n">perf</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="506">                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Cycle impossible at dT_water=</span><span class="si">{</span><span class="n">dT_water</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</span><span data-line="507">
</span><span data-line="508">            <span class="n">err</span> <span class="o">=</span> <span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;err_Q_water [W]&quot;</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="509">            <span class="k">if</span> <span class="n">np</span><span class="o">.</span><span class="n">isnan</span><span class="p">(</span><span class="n">err</span><span class="p">):</span>
</span><span data-line="510">                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;NaN error at dT_water=</span><span class="si">{</span><span class="n">dT_water</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</span><span data-line="511">
</span><span data-line="512">            <span class="k">return</span> <span class="n">err</span>
</span><span data-line="513">
</span><span data-line="514">        <span class="bp">self</span><span class="o">.</span><span class="n">_opt_evals</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="515">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="516">            <span class="n">opt_x</span> <span class="o">=</span> <span class="n">brentq</span><span class="p">(</span><span class="n">_objective</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">,</span> <span class="n">xtol</span><span class="o">=</span><span class="mf">1e-4</span><span class="p">,</span> <span class="n">maxiter</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
</span><span data-line="517">
</span><span data-line="518">            <span class="k">class</span><span class="w"> </span><span class="nc">OptRes</span><span class="p">:</span>
</span><span data-line="519">                <span class="n">success</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="520">                <span class="n">x</span> <span class="o">=</span> <span class="n">opt_x</span>
</span><span data-line="521">
</span><span data-line="522">            <span class="k">return</span> <span class="n">OptRes</span><span class="p">()</span>
</span><span data-line="523">        <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="524">
</span><span data-line="525">            <span class="k">class</span><span class="w"> </span><span class="nc">OptResFail</span><span class="p">:</span>
</span><span data-line="526">                <span class="n">success</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="527">                <span class="n">x</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="528">
</span><span data-line="529">            <span class="k">return</span> <span class="n">OptResFail</span><span class="p">()</span>
</span><span data-line="530">
</span><span data-line="531">    <span class="k">def</span><span class="w"> </span><span class="nf">_determine_hp_state</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">is_on_prev</span><span class="p">:</span> <span class="nb">bool</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">bool</span><span class="p">,</span> <span class="nb">dict</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="532">        <span class="n">T_tank_w</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">)</span>
</span><span data-line="533">
</span><span data-line="534">        <span class="n">hp_is_on</span> <span class="o">=</span> <span class="n">determine_heat_source_on_off</span><span class="p">(</span>
</span><span data-line="535">            <span class="n">T_tank_w_C</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="536">            <span class="n">T_lower</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_lower_bound</span><span class="p">,</span>
</span><span data-line="537">            <span class="n">T_upper</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_upper_bound</span><span class="p">,</span>
</span><span data-line="538">            <span class="n">is_on_prev</span><span class="o">=</span><span class="n">is_on_prev</span><span class="p">,</span>
</span><span data-line="539">            <span class="n">hour_of_day</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">hour_of_day</span><span class="p">,</span>
</span><span data-line="540">            <span class="n">on_schedule</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_on_schedule</span><span class="p">,</span>
</span><span data-line="541">        <span class="p">)</span>
</span><span data-line="542">
</span><span data-line="543">        <span class="n">Q_tank_load</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="544">
</span><span data-line="545">        <span class="n">flow_state</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="546">            <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="547">            <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="548">            <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">,</span>
</span><span data-line="549">            <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="550">        <span class="p">)</span>
</span><span data-line="551">
</span><span data-line="552">        <span class="k">if</span> <span class="n">Q_tank_load</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_tank_LOAD_OFF_TOL</span><span class="p">:</span>
</span><span data-line="553">            <span class="c1"># OFF</span>
</span><span data-line="554">            <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_off_state</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="555">            <span class="k">return</span> <span class="kc">False</span><span class="p">,</span> <span class="n">perf</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="556">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="557">            <span class="c1"># ON</span>
</span><span data-line="558">            <span class="n">opt_res</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="559">            <span class="k">if</span> <span class="n">opt_res</span><span class="o">.</span><span class="n">success</span><span class="p">:</span>
</span><span data-line="560">                <span class="n">opt_x</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt_res</span><span class="p">,</span> <span class="s2">&quot;x&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">))</span>
</span><span data-line="561">                <span class="n">perf_opt</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="n">opt_x</span><span class="p">,</span> <span class="n">T_tank_w</span><span class="p">,</span> <span class="n">Q_tank_load</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="562">                <span class="n">perf</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="563">                    <span class="n">perf_opt</span>
</span><span data-line="564">                    <span class="k">if</span> <span class="n">perf_opt</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="565">                    <span class="k">else</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_off_state</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="566">                <span class="p">)</span>
</span><span data-line="567">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="568">                <span class="n">perf</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_off_state</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">)</span>
</span><span data-line="569">
</span><span data-line="570">            <span class="n">perf</span><span class="p">[</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="571">            <span class="n">perf</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_res</span><span class="o">.</span><span class="n">success</span>
</span><span data-line="572">            <span class="n">Q_ref_tank_actual</span> <span class="o">=</span> <span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="573">            <span class="k">if</span> <span class="n">np</span><span class="o">.</span><span class="n">isnan</span><span class="p">(</span><span class="n">Q_ref_tank_actual</span><span class="p">):</span>
</span><span data-line="574">                <span class="n">Q_ref_tank_actual</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="575">            <span class="k">return</span> <span class="kc">True</span><span class="p">,</span> <span class="n">perf</span><span class="p">,</span> <span class="n">Q_ref_tank_actual</span>
</span><span data-line="576">
</span><span data-line="577">    <span class="c1"># =============================================================</span>
</span><span data-line="578">    <span class="c1"># Hooks</span>
</span><span data-line="579">    <span class="c1"># =============================================================</span>
</span><span data-line="580">
</span><span data-line="581">    <span class="k">def</span><span class="w"> </span><span class="nf">_get_activation_flags</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">hour_of_day</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">bool</span><span class="p">]:</span>
</span><span data-line="582">        <span class="n">flags</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="583">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">stc</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="584">            <span class="n">flags</span><span class="p">[</span><span class="s2">&quot;stc&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">stc</span><span class="o">.</span><span class="n">is_preheat_on</span><span class="p">(</span><span class="n">hour_of_day</span><span class="p">)</span>
</span><span data-line="585">        <span class="k">return</span> <span class="n">flags</span>
</span><span data-line="586">
</span><span data-line="587">    <span class="k">def</span><span class="w"> </span><span class="nf">_needs_solar_input</span><span class="p">(</span><span class="bp">self</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">bool</span><span class="p">:</span>
</span><span data-line="588">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">stc</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="589">
</span><span data-line="590">    <span class="k">def</span><span class="w"> </span><span class="nf">_build_residual_fn</span><span class="p">(</span>
</span><span data-line="591">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="592">        <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="593">        <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="594">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="595">        <span class="n">T_tank_w_in_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="596">        <span class="n">T_sup_w_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="597">        <span class="n">tank_level</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="598">        <span class="n">sub_states</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="599">    <span class="p">):</span>
</span><span data-line="600">        <span class="k">def</span><span class="w"> </span><span class="nf">residual</span><span class="p">(</span><span class="n">T_cand_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="601">            <span class="k">return</span> <span class="n">tank_mass_energy_residual</span><span class="p">(</span>
</span><span data-line="602">                <span class="p">[</span><span class="n">T_cand_K</span><span class="p">,</span> <span class="n">tank_level</span><span class="p">],</span>
</span><span data-line="603">                <span class="n">ctx</span><span class="p">,</span>
</span><span data-line="604">                <span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="605">                <span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="606">                <span class="n">T_tank_w_in_K_n</span><span class="p">,</span>
</span><span data-line="607">                <span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="608">                <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="609">                <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span><span class="p">,</span>
</span><span data-line="610">                <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span><span class="p">,</span>
</span><span data-line="611">                <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">,</span>
</span><span data-line="612">                <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="p">,</span>
</span><span data-line="613">                <span class="n">sub_states</span><span class="p">,</span>
</span><span data-line="614">                <span class="n">T_sur_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">,</span>
</span><span data-line="615">            <span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
</span><span data-line="616">
</span><span data-line="617">        <span class="k">return</span> <span class="n">residual</span>
</span><span data-line="618">
</span><span data-line="619">    <span class="k">def</span><span class="w"> </span><span class="nf">_run_subsystems</span><span class="p">(</span>
</span><span data-line="620">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="621">        <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="622">        <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="623">        <span class="n">dt</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="624">        <span class="n">T_tank_w_in_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="625">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">dict</span><span class="p">]:</span>
</span><span data-line="626">        <span class="n">states</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="627">        <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="628">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;step&quot;</span><span class="p">):</span>
</span><span data-line="629">                <span class="n">states</span><span class="p">[</span><span class="n">name</span><span class="p">]</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">step</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">dt</span><span class="p">,</span> <span class="n">T_tank_w_in_K</span><span class="p">)</span>
</span><span data-line="630">        <span class="k">return</span> <span class="n">states</span>
</span><span data-line="631">
</span><span data-line="632">    <span class="k">def</span><span class="w"> </span><span class="nf">_augment_results</span><span class="p">(</span>
</span><span data-line="633">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="634">        <span class="n">r</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="635">        <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span>
</span><span data-line="636">        <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span>
</span><span data-line="637">        <span class="n">sub_states</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">dict</span><span class="p">],</span>
</span><span data-line="638">        <span class="n">T_solved_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="639">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="640">        <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="641">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;assemble_results&quot;</span><span class="p">):</span>
</span><span data-line="642">                <span class="n">sub_record</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">assemble_results</span><span class="p">(</span>
</span><span data-line="643">                    <span class="n">ctx</span><span class="p">,</span>
</span><span data-line="644">                    <span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="645">                    <span class="n">sub_states</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">name</span><span class="p">,</span> <span class="p">{}),</span>
</span><span data-line="646">                    <span class="n">T_solved_K</span><span class="p">,</span>
</span><span data-line="647">                <span class="p">)</span>
</span><span data-line="648">                <span class="n">r</span><span class="o">.</span><span class="n">update</span><span class="p">(</span><span class="n">sub_record</span><span class="p">)</span>
</span><span data-line="649">        <span class="k">return</span> <span class="n">r</span>
</span><span data-line="650">
</span><span data-line="651">    <span class="k">def</span><span class="w"> </span><span class="nf">_postprocess</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="652">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">postprocess_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="653">
</span><span data-line="654">    <span class="k">def</span><span class="w"> </span><span class="nf">_assemble_core_results</span><span class="p">(</span>
</span><span data-line="655">        <span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">:</span> <span class="n">ControlState</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">level_solved</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">perf</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">:</span> <span class="nb">dict</span>
</span><span data-line="656">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="657">        <span class="n">r</span> <span class="o">=</span> <span class="n">perf</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="658">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_solved_K</span><span class="p">)</span>
</span><span data-line="659">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="660">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">is_on</span>
</span><span data-line="661">
</span><span data-line="662">        <span class="n">Q_tank_loss</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_solved_K</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">)</span>
</span><span data-line="663">        <span class="n">mix</span> <span class="o">=</span> <span class="n">calc_mixing_valve_temp</span><span class="p">(</span><span class="n">T_solved_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">)</span>
</span><span data-line="664">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">mix</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out_K&quot;</span><span class="p">])</span>
</span><span data-line="665">
</span><span data-line="666">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_tank_loss</span>
</span><span data-line="667">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span>
</span><span data-line="668">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">]</span>
</span><span data-line="669">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">]</span>
</span><span data-line="670">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">]</span>
</span><span data-line="671">        <span class="n">r</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">1.0</span>  <span class="c1"># lumped capacitance</span>
</span><span data-line="672">
</span><span data-line="673">        <span class="k">if</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="ow">or</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span><span class="p">):</span>
</span><span data-line="674">            <span class="n">r</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">level_solved</span>
</span><span data-line="675">
</span><span data-line="676">        <span class="n">r</span><span class="o">.</span><span class="n">pop</span><span class="p">(</span><span class="s2">&quot;_penalty&quot;</span><span class="p">,</span> <span class="kc">None</span><span class="p">)</span>
</span><span data-line="677">
</span><span data-line="678">        <span class="k">return</span> <span class="n">r</span>
</span><span data-line="679">
</span><span data-line="680">    <span class="c1"># _compute_bhe_superposition removed: river water operates as infinite capacity boundary.</span>
</span><span data-line="681">
</span><span data-line="682">    <span class="c1"># =============================================================</span>
</span><span data-line="683">    <span class="c1"># Orchestration</span>
</span><span data-line="684">    <span class="c1"># =============================================================</span>
</span><span data-line="685">
<div class="viewcode-block" id="WaterSourceHeatPumpBoiler.analyze_dynamic">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html#enex_analysis.tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_dynamic">[docs]</a>
</span><span data-line="686">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_dynamic</span><span class="p">(</span>
</span><span data-line="687">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="688">        <span class="n">simulation_period_sec</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="689">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="690">        <span class="n">T_tank_w_init_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="691">        <span class="n">dhw_usage_schedule</span><span class="p">,</span>
</span><span data-line="692">        <span class="n">T0_schedule</span><span class="p">,</span>
</span><span data-line="693">        <span class="n">I_DN_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="694">        <span class="n">I_dH_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="695">        <span class="n">T_sup_w_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="696">        <span class="n">T_source_w_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="697">        <span class="n">tank_level_init</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="698">        <span class="n">result_save_csv_path</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="699">        <span class="n">T_sur_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="700">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="701">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">fsolve</span>
</span><span data-line="702">
</span><span data-line="703">        <span class="n">time</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">simulation_period_sec</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="704">        <span class="n">tN</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">time</span><span class="p">)</span>
</span><span data-line="705">        <span class="n">T0_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span>
</span><span data-line="706">
</span><span data-line="707">        <span class="k">if</span> <span class="n">I_DN_schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="708">            <span class="n">I_DN_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="709">        <span class="k">if</span> <span class="n">I_dH_schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="710">            <span class="n">I_dH_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="711">
</span><span data-line="712">        <span class="k">if</span> <span class="n">T_sup_w_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="713">            <span class="n">T_sup_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_sup_w_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="714">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="715">            <span class="n">T_sup_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">))</span>
</span><span data-line="716">
</span><span data-line="717">        <span class="k">if</span> <span class="n">T_source_w_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="718">            <span class="n">T_source_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_source_w_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="719">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="720">            <span class="n">T_source_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span><span class="p">)</span>
</span><span data-line="721">
</span><span data-line="722">        <span class="k">if</span> <span class="n">T_sur_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="723">            <span class="n">T_sur_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_sur_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="724">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="725">            <span class="n">T_sur_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="726">
</span><span data-line="727">        <span class="n">results_data</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="728">
</span><span data-line="729">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="n">time</span>
</span><span data-line="730">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="731">
</span><span data-line="732">        <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w_init_C</span><span class="p">)</span>
</span><span data-line="733">        <span class="n">tank_level</span> <span class="o">=</span> <span class="n">tank_level_init</span>
</span><span data-line="734">        <span class="n">is_on_prev</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="735">        <span class="n">is_refilling</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="736">
</span><span data-line="737">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="738">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="739">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="740">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="741">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="742">
</span><span data-line="743">        <span class="c1"># DHW schedule handling: direct m³/s flow array</span>
</span><span data-line="744">        <span class="n">dhw_flow_m3s</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">asarray</span><span class="p">(</span><span class="n">dhw_usage_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="745">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">dhw_flow_m3s</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="746">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;dhw_usage_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">dhw_flow_m3s</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="747">
</span><span data-line="748">        <span class="n">_use_solar</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_needs_solar_input</span><span class="p">()</span>
</span><span data-line="749">
</span><span data-line="750">        <span class="k">for</span> <span class="n">n</span> <span class="ow">in</span> <span class="n">tqdm</span><span class="p">(</span><span class="nb">range</span><span class="p">(</span><span class="n">tN</span><span class="p">),</span> <span class="n">desc</span><span class="o">=</span><span class="s2">&quot;GSHPB Simulating&quot;</span><span class="p">):</span>
</span><span data-line="751">            <span class="n">t_s</span> <span class="o">=</span> <span class="n">time</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="752">            <span class="n">hr</span> <span class="o">=</span> <span class="n">t_s</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="753">            <span class="n">hour_of_day</span> <span class="o">=</span> <span class="p">(</span><span class="n">t_s</span> <span class="o">%</span> <span class="p">(</span><span class="mi">24</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">))</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="754">
</span><span data-line="755">            <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sur_arr</span><span class="p">[</span><span class="n">n</span><span class="p">])</span>
</span><span data-line="756">
</span><span data-line="757">            <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">])</span>
</span><span data-line="758">            <span class="n">T_sup_w_n</span> <span class="o">=</span> <span class="n">T_sup_w_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="759">            <span class="n">T_sup_w_K_n</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sup_w_n</span><span class="p">)</span>
</span><span data-line="760">
</span><span data-line="761">            <span class="c1"># Set boundary condition for water source</span>
</span><span data-line="762">            <span class="n">T_source_w_n</span> <span class="o">=</span> <span class="n">T_source_w_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="763">            <span class="k">if</span> <span class="n">np</span><span class="o">.</span><span class="n">isnan</span><span class="p">(</span><span class="n">T_source_w_n</span><span class="p">):</span>
</span><span data-line="764">                <span class="c1"># Fallback to last known BHE wall temperature when source schedule has NaN.</span>
</span><span data-line="765">                <span class="c1"># WARNING: if all schedule values are NaN, this silently uses self.Ts (init value).</span>
</span><span data-line="766">                <span class="k">if</span> <span class="n">n</span> <span class="o">==</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">n</span> <span class="o">%</span> <span class="mi">43200</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>  <span class="c1"># Log at start and every ~30 days</span>
</span><span data-line="767">                    <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="768">                    <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="769">                        <span class="sa">f</span><span class="s2">&quot;[WSHPB] T_source_w_schedule[</span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">] is NaN — falling back to &quot;</span>
</span><span data-line="770">                        <span class="sa">f</span><span class="s2">&quot;T_bhe=</span><span class="si">{</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">°C. Check NIER data quality.&quot;</span><span class="p">,</span>
</span><span data-line="771">                        <span class="ne">RuntimeWarning</span><span class="p">,</span>
</span><span data-line="772">                        <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="773">                    <span class="p">)</span>
</span><span data-line="774">                <span class="n">T_source_w_n</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span>  <span class="c1"># fallback to last known valid</span>
</span><span data-line="775">
</span><span data-line="776">            <span class="c1"># Subsystem activation</span>
</span><span data-line="777">            <span class="n">activation_flags</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_get_activation_flags</span><span class="p">(</span><span class="n">hour_of_day</span><span class="p">)</span>
</span><span data-line="778">
</span><span data-line="779">            <span class="n">dV_mix_w_out</span> <span class="o">=</span> <span class="n">dhw_flow_m3s</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="780">
</span><span data-line="781">            <span class="n">ctx</span> <span class="o">=</span> <span class="n">StepContext</span><span class="p">(</span>
</span><span data-line="782">                <span class="n">n</span><span class="o">=</span><span class="n">n</span><span class="p">,</span>
</span><span data-line="783">                <span class="n">current_time_s</span><span class="o">=</span><span class="n">t_s</span><span class="p">,</span>
</span><span data-line="784">                <span class="n">current_hour</span><span class="o">=</span><span class="n">hr</span><span class="p">,</span>
</span><span data-line="785">                <span class="n">hour_of_day</span><span class="o">=</span><span class="n">hour_of_day</span><span class="p">,</span>
</span><span data-line="786">                <span class="n">T0</span><span class="o">=</span><span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">],</span>
</span><span data-line="787">                <span class="n">T0_K</span><span class="o">=</span><span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="788">                <span class="n">activation_flags</span><span class="o">=</span><span class="n">activation_flags</span><span class="p">,</span>
</span><span data-line="789">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="790">                <span class="n">tank_level</span><span class="o">=</span><span class="n">tank_level</span><span class="p">,</span>
</span><span data-line="791">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="792">                <span class="n">I_DN</span><span class="o">=</span><span class="n">I_DN_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="k">if</span> <span class="n">_use_solar</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="793">                <span class="n">I_dH</span><span class="o">=</span><span class="n">I_dH_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="k">if</span> <span class="n">_use_solar</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="794">                <span class="n">T_sup_w_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="795">            <span class="p">)</span>
</span><span data-line="796">
</span><span data-line="797">            <span class="c1"># --- Phase A: Control Decisions ---</span>
</span><span data-line="798">            <span class="n">hp_is_on</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">Q_ref_tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_determine_hp_state</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">is_on_prev</span><span class="p">)</span>
</span><span data-line="799">            <span class="n">is_on_prev</span> <span class="o">=</span> <span class="n">hp_is_on</span>
</span><span data-line="800">
</span><span data-line="801">            <span class="c1"># Refill logic</span>
</span><span data-line="802">            <span class="n">flow_state_guess</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="803">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="804">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="805">                <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="806">                <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="807">            <span class="p">)</span>
</span><span data-line="808">            <span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span> <span class="n">is_refilling</span> <span class="o">=</span> <span class="n">determine_tank_refill_flow</span><span class="p">(</span>
</span><span data-line="809">                <span class="n">dt</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="810">                <span class="n">tank_level</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span><span class="p">,</span>
</span><span data-line="811">                <span class="n">dV_tank_w_out</span><span class="o">=</span><span class="n">flow_state_guess</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">],</span>
</span><span data-line="812">                <span class="n">V_tank_full</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">,</span>
</span><span data-line="813">                <span class="n">tank_always_full</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span><span class="p">,</span>
</span><span data-line="814">                <span class="n">prevent_simultaneous_flow</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span><span class="p">,</span>
</span><span data-line="815">                <span class="n">tank_level_lower_bound</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_level_lower_bound</span><span class="p">,</span>
</span><span data-line="816">                <span class="n">tank_level_upper_bound</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_level_upper_bound</span><span class="p">,</span>
</span><span data-line="817">                <span class="n">dV_tank_w_in_refill</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_tank_w_in_refill</span><span class="p">,</span>
</span><span data-line="818">                <span class="n">is_refilling</span><span class="o">=</span><span class="n">is_refilling</span><span class="p">,</span>
</span><span data-line="819">            <span class="p">)</span>
</span><span data-line="820">
</span><span data-line="821">            <span class="n">ctrl</span> <span class="o">=</span> <span class="n">ControlState</span><span class="p">(</span>
</span><span data-line="822">                <span class="n">is_on</span><span class="o">=</span><span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="823">                <span class="n">Q_heat_source</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="824">                <span class="n">dV_tank_w_in_ctrl</span><span class="o">=</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span>
</span><span data-line="825">            <span class="p">)</span>
</span><span data-line="826">
</span><span data-line="827">            <span class="c1"># --- Phase B: Implicit Solving ---</span>
</span><span data-line="828">            <span class="n">sub_states</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_run_subsystems</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span>
</span><span data-line="829">
</span><span data-line="830">            <span class="n">alp_prev</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span>
</span><span data-line="831">                <span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span> <span class="o">-</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="mf">1e-6</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">-</span> <span class="n">T_sup_w_K_n</span><span class="p">))</span>
</span><span data-line="832">            <span class="p">)</span>
</span><span data-line="833">            <span class="n">dV_tank_w_out_prev</span> <span class="o">=</span> <span class="n">alp_prev</span> <span class="o">*</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span>
</span><span data-line="834">            <span class="n">dV_tank_w_in_prev</span> <span class="o">=</span> <span class="n">dV_tank_w_out_prev</span> <span class="k">if</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">dV_tank_w_in_ctrl</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">dV_tank_w_in_ctrl</span>
</span><span data-line="835">            <span class="n">tank_vol_change_prev</span> <span class="o">=</span> <span class="p">(</span><span class="n">dV_tank_w_in_prev</span> <span class="o">-</span> <span class="n">dV_tank_w_out_prev</span><span class="p">)</span> <span class="o">*</span> <span class="n">dt_s</span>
</span><span data-line="836">            <span class="n">level_next_approx</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span> <span class="o">+</span> <span class="n">tank_vol_change_prev</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">))</span>
</span><span data-line="837">            <span class="n">tank_level_solve</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.001</span><span class="p">,</span> <span class="n">level_next_approx</span><span class="p">)</span>
</span><span data-line="838">
</span><span data-line="839">            <span class="n">res_fn</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_build_residual_fn</span><span class="p">(</span>
</span><span data-line="840">                <span class="n">ctx</span><span class="o">=</span><span class="n">ctx</span><span class="p">,</span>
</span><span data-line="841">                <span class="n">ctrl</span><span class="o">=</span><span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="842">                <span class="n">dt_s</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="843">                <span class="n">T_tank_w_in_K_n</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="844">                <span class="n">T_sup_w_K_n</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="845">                <span class="n">tank_level</span><span class="o">=</span><span class="n">tank_level_solve</span><span class="p">,</span>
</span><span data-line="846">                <span class="n">sub_states</span><span class="o">=</span><span class="n">sub_states</span><span class="p">,</span>
</span><span data-line="847">            <span class="p">)</span>
</span><span data-line="848">
</span><span data-line="849">            <span class="kn">from</span><span class="w"> </span><span class="nn">typing</span><span class="w"> </span><span class="kn">import</span> <span class="n">cast</span>
</span><span data-line="850">
</span><span data-line="851">            <span class="n">T_guess_K</span> <span class="o">=</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span>
</span><span data-line="852">            <span class="k">try</span><span class="p">:</span>
</span><span data-line="853">                <span class="n">T_solved_K_arr</span> <span class="o">=</span> <span class="n">cast</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">fsolve</span><span class="p">(</span><span class="n">res_fn</span><span class="p">,</span> <span class="n">x0</span><span class="o">=</span><span class="p">[</span><span class="n">T_guess_K</span><span class="p">]))</span>
</span><span data-line="854">                <span class="n">T_solved_K</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">T_solved_K_arr</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="855">            <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="856">                <span class="c1"># explicit Euler fallback</span>
</span><span data-line="857">                <span class="n">Q_hp_val</span> <span class="o">=</span> <span class="n">ctrl</span><span class="o">.</span><span class="n">Q_heat_source</span>
</span><span data-line="858">                <span class="n">Q_flow_curr</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">dV_tank_w_out_prev</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_sup_w_K_n</span> <span class="o">-</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">)</span>
</span><span data-line="859">                <span class="n">Q_loss_curr</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_loss</span> <span class="o">*</span> <span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">)</span>
</span><span data-line="860">                <span class="n">Q_tot</span> <span class="o">=</span> <span class="n">Q_hp_val</span> <span class="o">+</span> <span class="n">Q_flow_curr</span> <span class="o">-</span> <span class="n">Q_loss_curr</span>
</span><span data-line="861">                <span class="n">T_solved_K</span> <span class="o">=</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">+</span> <span class="n">dt_s</span> <span class="o">*</span> <span class="n">Q_tot</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="n">tank_level_solve</span><span class="p">)</span>
</span><span data-line="862">
</span><span data-line="863">            <span class="k">if</span> <span class="n">T_solved_K</span> <span class="o">&lt;=</span> <span class="n">T_sup_w_K_n</span><span class="p">:</span>
</span><span data-line="864">                <span class="n">T_solved_K</span> <span class="o">=</span> <span class="n">T_sup_w_K_n</span>
</span><span data-line="865">
</span><span data-line="866">            <span class="c1"># Flow state evaluated at solved temperature</span>
</span><span data-line="867">            <span class="n">flow_state_final</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="868">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="869">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">T_solved_K</span><span class="p">,</span>
</span><span data-line="870">                <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="871">                <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="872">                <span class="n">dV_tank_w_in_override</span><span class="o">=</span><span class="n">ctrl</span><span class="o">.</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span>
</span><span data-line="873">            <span class="p">)</span>
</span><span data-line="874">
</span><span data-line="875">            <span class="n">tank_vol_change_final</span> <span class="o">=</span> <span class="p">(</span><span class="n">flow_state_final</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">flow_state_final</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">])</span> <span class="o">*</span> <span class="n">dt_s</span>
</span><span data-line="876">            <span class="n">level_next</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span> <span class="o">+</span> <span class="n">tank_vol_change_final</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">))</span>
</span><span data-line="877">
</span><span data-line="878">            <span class="c1"># Heat extraction calculation for reporting</span>
</span><span data-line="879">            <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="880">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="881">            <span class="n">m_cp_b</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span>
</span><span data-line="882">
</span><span data-line="883">            <span class="c1"># Infinite heat capacity boundary (River/Lake), no ground interference</span>
</span><span data-line="884">            <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="n">T_source_w_n</span>
</span><span data-line="885">            <span class="n">T_bhe_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span><span class="p">)</span>
</span><span data-line="886">
</span><span data-line="887">            <span class="c1"># Thermal resistance of pipe</span>
</span><span data-line="888">            <span class="n">T_bhe_f_K</span> <span class="o">=</span> <span class="n">T_bhe_K</span> <span class="o">-</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="889">            <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_K</span><span class="p">)</span>
</span><span data-line="890">
</span><span data-line="891">            <span class="c1"># Assume symmetrical temperature approach around average BHE fluid temperature</span>
</span><span data-line="892">            <span class="n">dT_bhe_f_half</span> <span class="o">=</span> <span class="nb">float</span><span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">/</span> <span class="n">m_cp_b</span><span class="p">)</span> <span class="o">/</span> <span class="mi">2</span><span class="p">)</span> <span class="k">if</span> <span class="n">m_cp_b</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="893">            <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">-</span> <span class="n">dT_bhe_f_half</span>
</span><span data-line="894">            <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span>
</span><span data-line="895">            <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">+</span> <span class="n">dT_bhe_f_half</span>
</span><span data-line="896">            <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="897">            <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span>
</span><span data-line="898">
</span><span data-line="899">            <span class="c1"># Apply BHE state to hp_result</span>
</span><span data-line="900">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;Ts [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">T_source_w_n</span>  <span class="c1"># Override: record timestep-specific river water temp (not the static init value self.Ts)</span>
</span><span data-line="901">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span>
</span><span data-line="902">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span>
</span><span data-line="903">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span>
</span><span data-line="904">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span>
</span><span data-line="905">
</span><span data-line="906">            <span class="c1"># Assemble step results</span>
</span><span data-line="907">            <span class="n">step_record</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_assemble_core_results</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">,</span> <span class="n">level_next</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">flow_state_final</span><span class="p">)</span>
</span><span data-line="908">            <span class="bp">self</span><span class="o">.</span><span class="n">_augment_results</span><span class="p">(</span><span class="n">step_record</span><span class="p">,</span> <span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">sub_states</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">)</span>
</span><span data-line="909">            <span class="n">results_data</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">step_record</span><span class="p">)</span>
</span><span data-line="910">
</span><span data-line="911">            <span class="c1"># Step forward</span>
</span><span data-line="912">            <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">T_solved_K</span>
</span><span data-line="913">            <span class="n">tank_level</span> <span class="o">=</span> <span class="n">level_next</span>
</span><span data-line="914">
</span><span data-line="915">        <span class="n">results_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">results_data</span><span class="p">)</span>
</span><span data-line="916">        <span class="n">results_df</span><span class="o">.</span><span class="n">ffill</span><span class="p">(</span><span class="n">inplace</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
</span><span data-line="917">        <span class="n">results_df</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_postprocess</span><span class="p">(</span><span class="n">results_df</span><span class="p">)</span>
</span><span data-line="918">
</span><span data-line="919">        <span class="k">if</span> <span class="n">result_save_csv_path</span><span class="p">:</span>
</span><span data-line="920">            <span class="n">results_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="n">result_save_csv_path</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="921">
</span><span data-line="922">        <span class="k">return</span> <span class="n">results_df</span></div>

</span><span data-line="923">
<div class="viewcode-block" id="WaterSourceHeatPumpBoiler.analyze_steady">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html#enex_analysis.tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_steady">[docs]</a>
</span><span data-line="924">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_steady</span><span class="p">(</span>
</span><span data-line="925">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="926">        <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="927">        <span class="n">T_source</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="928">        <span class="n">Q_ref_tank</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="929">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="930">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="931">        <span class="n">return_dict</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="932">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="933"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a steady-state performance snapshot.</span>
</span><span data-line="934">
</span><span data-line="935"><span class="sd">        Evaluates the refrigerant cycle at a given operating point</span>
</span><span data-line="936"><span class="sd">        (``T_tank_w``, ``T_source``, ``Q_ref_tank``) **without** solving the tank energy</span>
</span><span data-line="937"><span class="sd">        balance or tracking dynamic flows.</span>
</span><span data-line="938">
</span><span data-line="939"><span class="sd">        Parameters</span>
</span><span data-line="940"><span class="sd">        ----------</span>
</span><span data-line="941"><span class="sd">        T_tank_w : float</span>
</span><span data-line="942"><span class="sd">            Tank water temperature [°C] — treated as a given input.</span>
</span><span data-line="943"><span class="sd">        T_source : float</span>
</span><span data-line="944"><span class="sd">            Source fluid temperature entering the heat pump [°C].</span>
</span><span data-line="945"><span class="sd">        Q_ref_tank : float</span>
</span><span data-line="946"><span class="sd">            Target condenser heat rate [W].</span>
</span><span data-line="947"><span class="sd">        T0 : float</span>
</span><span data-line="948"><span class="sd">            Dead-state / outdoor-air temperature [°C] (for exergy calculations).</span>
</span><span data-line="949"><span class="sd">        return_dict : bool</span>
</span><span data-line="950"><span class="sd">            If ``True`` return dict; else single-row DataFrame.</span>
</span><span data-line="951">
</span><span data-line="952"><span class="sd">        Returns</span>
</span><span data-line="953"><span class="sd">        -------</span>
</span><span data-line="954"><span class="sd">        dict | pd.DataFrame</span>
</span><span data-line="955"><span class="sd">            Cycle state plus diagnostic flags. Notable keys:</span>
</span><span data-line="956">
</span><span data-line="957"><span class="sd">            - ``&quot;converged&quot;`` (bool) — True only when the HX optimisation and</span>
</span><span data-line="958"><span class="sd">              the SciPy optimiser both succeeded.</span>
</span><span data-line="959"><span class="sd">            - ``&quot;failure_reason&quot;`` (str) — one of ``&quot;none&quot;``,</span>
</span><span data-line="960"><span class="sd">              ``&quot;cycle_invalid&quot;``, ``&quot;hx_not_converged&quot;``, or</span>
</span><span data-line="961"><span class="sd">              ``&quot;optimizer_failed&quot;``.</span>
</span><span data-line="962">
</span><span data-line="963"><span class="sd">            Important: like GSHPB, WSHPB often reports</span>
</span><span data-line="964"><span class="sd">            ``failure_reason=&quot;hx_not_converged&quot;`` on realistic operating</span>
</span><span data-line="965"><span class="sd">            points; the cycle numbers (``E_cmp``, ``Q_ref_tank``,</span>
</span><span data-line="966"><span class="sd">            ``cop_sys``, ...) **are still usable** in that case. Only</span>
</span><span data-line="967"><span class="sd">            ``&quot;cycle_invalid&quot;`` forces an off-mode fallback (E_cmp=0,</span>
</span><span data-line="968"><span class="sd">            COP=NaN). Branch on ``E_cmp [W] &gt; 0`` rather than</span>
</span><span data-line="969"><span class="sd">            ``failure_reason == &quot;none&quot;`` if you only want to discard</span>
</span><span data-line="970"><span class="sd">            truly broken results.</span>
</span><span data-line="971"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="972">        <span class="kn">import</span><span class="w"> </span><span class="nn">contextlib</span>
</span><span data-line="973">        <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="974">
</span><span data-line="975">        <span class="c1"># Empty flow state as steady state ignores dynamic withdrawal/refill</span>
</span><span data-line="976">        <span class="n">flow_state</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="977">            <span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="978">            <span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="979">            <span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="980">            <span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="981">            <span class="s2">&quot;alp&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="982">        <span class="p">}</span>
</span><span data-line="983">
</span><span data-line="984">        <span class="c1"># Override T_bhe_f_out_K so that _calc_state uses T_source correctly</span>
</span><span data-line="985">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_source</span><span class="p">)</span>
</span><span data-line="986">
</span><span data-line="987">        <span class="k">if</span> <span class="n">Q_ref_tank</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="988">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_off_state</span><span class="p">(</span>
</span><span data-line="989">                <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="990">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="991">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="992">            <span class="p">)</span>
</span><span data-line="993">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="994">            <span class="n">opt_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span>
</span><span data-line="995">                <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="996">                <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="997">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="998">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="999">            <span class="p">)</span>
</span><span data-line="1000">            <span class="n">result</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="1001">            <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">Exception</span><span class="p">):</span>
</span><span data-line="1002">                <span class="n">opt_x</span> <span class="o">=</span> <span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;x&quot;</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">)</span>
</span><span data-line="1003">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="1004">                    <span class="n">dT_ref_water</span><span class="o">=</span><span class="n">opt_x</span><span class="p">,</span>
</span><span data-line="1005">                    <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1006">                    <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="1007">                    <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1008">                    <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1009">                <span class="p">)</span>
</span><span data-line="1010">
</span><span data-line="1011">            <span class="c1"># Diagnose; the fallback trigger condition is unchanged from the</span>
</span><span data-line="1012">            <span class="c1"># historical behaviour (`result is None or not isinstance(...)`).</span>
</span><span data-line="1013">            <span class="n">opt_success</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;success&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="1014">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="1015">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;cycle_invalid&quot;</span>
</span><span data-line="1016">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="1017">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;hx_not_converged&quot;</span>
</span><span data-line="1018">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">opt_success</span><span class="p">:</span>
</span><span data-line="1019">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;optimizer_failed&quot;</span>
</span><span data-line="1020">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="1021">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="1022">
</span><span data-line="1023">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="1024">                <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="1025">                    <span class="sa">f</span><span class="s2">&quot;analyze_steady: fell back to HP-off state &quot;</span>
</span><span data-line="1026">                    <span class="sa">f</span><span class="s2">&quot;(reason=</span><span class="si">{</span><span class="n">failure_reason</span><span class="si">!r}</span><span class="s2">, &quot;</span>
</span><span data-line="1027">                    <span class="sa">f</span><span class="s2">&quot;T_tank_w=</span><span class="si">{</span><span class="n">T_tank_w</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, T_source=</span><span class="si">{</span><span class="n">T_source</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, &quot;</span>
</span><span data-line="1028">                    <span class="sa">f</span><span class="s2">&quot;Q_ref_tank=</span><span class="si">{</span><span class="n">Q_ref_tank</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">W, &quot;</span>
</span><span data-line="1029">                    <span class="sa">f</span><span class="s2">&quot;opt_success=</span><span class="si">{</span><span class="n">opt_success</span><span class="si">}</span><span class="s2">, &quot;</span>
</span><span data-line="1030">                    <span class="sa">f</span><span class="s2">&quot;opt_x=</span><span class="si">{</span><span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span><span class="w"> </span><span class="s1">&#39;x&#39;</span><span class="p">,</span><span class="w"> </span><span class="nb">float</span><span class="p">(</span><span class="s1">&#39;nan&#39;</span><span class="p">))</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">, &quot;</span>
</span><span data-line="1031">                    <span class="sa">f</span><span class="s2">&quot;opt_fun=</span><span class="si">{</span><span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span><span class="w"> </span><span class="s1">&#39;fun&#39;</span><span class="p">,</span><span class="w"> </span><span class="nb">float</span><span class="p">(</span><span class="s1">&#39;nan&#39;</span><span class="p">))</span><span class="si">:</span><span class="s2">.3g</span><span class="si">}</span><span class="s2">). &quot;</span>
</span><span data-line="1032">                    <span class="s2">&quot;Consider increasing UA_rated or fan-flow rated.&quot;</span><span class="p">,</span>
</span><span data-line="1033">                    <span class="ne">RuntimeWarning</span><span class="p">,</span>
</span><span data-line="1034">                    <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="1035">                <span class="p">)</span>
</span><span data-line="1036">                <span class="k">try</span><span class="p">:</span>
</span><span data-line="1037">                    <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="1038">                        <span class="n">dT_ref_water</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="1039">                        <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1040">                        <span class="n">Q_tank_load</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="1041">                        <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1042">                        <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1043">                    <span class="p">)</span>
</span><span data-line="1044">                <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="1045">                    <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_off_state</span><span class="p">(</span>
</span><span data-line="1046">                        <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="1047">                        <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="1048">                        <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="1049">                    <span class="p">)</span>
</span><span data-line="1050">                <span class="k">if</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">):</span>
</span><span data-line="1051">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="1052">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="1053">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="1054">                <span class="c1"># `result` is a valid dict — keep it, attach the diagnostic.</span>
</span><span data-line="1055">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_success</span> <span class="ow">and</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
</span><span data-line="1056">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="1057">
</span><span data-line="1058">            <span class="k">if</span> <span class="p">(</span>
</span><span data-line="1059">                <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="1060">                <span class="ow">and</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="nb">dict</span><span class="p">)</span>
</span><span data-line="1061">                <span class="ow">and</span> <span class="s2">&quot;opt_result&quot;</span> <span class="ow">in</span> <span class="nb">locals</span><span class="p">()</span>
</span><span data-line="1062">                <span class="ow">and</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;success&quot;</span><span class="p">)</span>
</span><span data-line="1063">            <span class="p">):</span>
</span><span data-line="1064">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">opt_result</span><span class="o">.</span><span class="n">success</span>
</span><span data-line="1065">
</span><span data-line="1066">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="1067">            <span class="n">result</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="1068">
</span><span data-line="1069">        <span class="k">if</span> <span class="n">result</span><span class="p">:</span>
</span><span data-line="1070">            <span class="c1"># Steady state doesn&#39;t have tank loss because we don&#39;t solve tank mass/energy balance</span>
</span><span data-line="1071">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1072">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">1.0</span>  <span class="c1"># steady-state: always_full</span>
</span><span data-line="1073">
</span><span data-line="1074">        <span class="k">if</span> <span class="n">return_dict</span><span class="p">:</span>
</span><span data-line="1075">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="1076">        <span class="k">return</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span></div>

</span><span data-line="1077">
<div class="viewcode-block" id="WaterSourceHeatPumpBoiler.postprocess_exergy">
<a class="viewcode-back" href="../../../api/generated/enex_analysis.tmhp.water_source_heat_pump_boiler.html#enex_analysis.tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.postprocess_exergy">[docs]</a>
</span><span data-line="1078">    <span class="k">def</span><span class="w"> </span><span class="nf">postprocess_exergy</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="1079"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Compute GSHPB-specific exergy variables.&quot;&quot;&quot;</span>
</span><span data-line="1080">        <span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_energy_flow</span><span class="p">,</span> <span class="n">calc_refrigerant_exergy</span><span class="p">,</span> <span class="n">convert_electricity_to_exergy</span>
</span><span data-line="1081">
</span><span data-line="1082">        <span class="n">df</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="1083">        <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1084">        <span class="n">T_tank_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1085">
</span><span data-line="1086">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_tank_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_energy_flow</span><span class="p">(</span><span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">T_tank_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1087">
</span><span data-line="1088">        <span class="c1"># 1. Refrigerant state points</span>
</span><span data-line="1089">        <span class="n">df</span> <span class="o">=</span> <span class="n">calc_refrigerant_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1090">        <span class="n">df</span> <span class="o">=</span> <span class="n">convert_electricity_to_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="1091">
</span><span data-line="1092">        <span class="c1"># 2. Exergy flows</span>
</span><span data-line="1093">        <span class="n">G_b</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">]</span>
</span><span data-line="1094">        <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1095">        <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">])</span>
</span><span data-line="1096">
</span><span data-line="1097">        <span class="c1"># Exergy at BHE boundaries</span>
</span><span data-line="1098">        <span class="n">X_bhe_in</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1099">        <span class="n">X_bhe_out</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_out_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1100">
</span><span data-line="1101">        <span class="c1"># Fluid enters evaporator after being heated by the pump</span>
</span><span data-line="1102">        <span class="n">T_water_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">G_b</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="1103">        <span class="n">X_water_in</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_water_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1104">
</span><span data-line="1105">        <span class="c1"># Fluid leaves evaporator and enters BHE</span>
</span><span data-line="1106">        <span class="n">X_water_out</span> <span class="o">=</span> <span class="n">X_bhe_in</span>
</span><span data-line="1107">
</span><span data-line="1108">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="1109">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_water [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_water [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="1110">
</span><span data-line="1111">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="1112">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">]),</span> <span class="n">T0_K</span>
</span><span data-line="1113">        <span class="p">)</span>
</span><span data-line="1114">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">T_tank_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1115">
</span><span data-line="1116">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="1117">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_mix_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_mix_w_out [°C]&quot;</span><span class="p">]),</span> <span class="n">T0_K</span>
</span><span data-line="1118">        <span class="p">)</span>
</span><span data-line="1119">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_sup_w_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="1120">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">]),</span> <span class="n">T0_K</span>
</span><span data-line="1121">        <span class="p">)</span>
</span><span data-line="1122">
</span><span data-line="1123">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_tank_K</span><span class="p">)</span>
</span><span data-line="1124">
</span><span data-line="1125">        <span class="n">tank_lvl</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="k">if</span> <span class="s2">&quot;tank_level [-]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="1126">        <span class="n">C_tank_actual</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="n">tank_lvl</span>
</span><span data-line="1127">        <span class="n">T_tank_K_prev</span> <span class="o">=</span> <span class="n">T_tank_K</span><span class="o">.</span><span class="n">shift</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span>
</span><span data-line="1128">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_tank_K</span><span class="p">)</span> <span class="o">*</span> <span class="n">C_tank_actual</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_tank_K</span> <span class="o">-</span> <span class="n">T_tank_K_prev</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span>
</span><span data-line="1129">        <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1130">
</span><span data-line="1131">        <span class="kn">import</span><span class="w"> </span><span class="nn">typing</span>
</span><span data-line="1132">
</span><span data-line="1133">        <span class="c1"># Subsystems exergy</span>
</span><span data-line="1134">        <span class="n">X_sub_tot_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1135">        <span class="n">X_sub_in_tank_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1136">        <span class="n">X_sub_out_tank_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1137">
</span><span data-line="1138">        <span class="k">for</span> <span class="n">_name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="1139">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;calc_exergy&quot;</span><span class="p">):</span>
</span><span data-line="1140">                <span class="n">ex_res</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">calc_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1141">                <span class="k">if</span> <span class="n">ex_res</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="1142">                    <span class="k">for</span> <span class="n">col_name</span><span class="p">,</span> <span class="n">s</span> <span class="ow">in</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">columns</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="1143">                        <span class="n">df</span><span class="p">[</span><span class="n">col_name</span><span class="p">]</span> <span class="o">=</span> <span class="n">s</span>
</span><span data-line="1144">                    <span class="n">X_sub_tot_add</span> <span class="o">=</span> <span class="n">X_sub_tot_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_tot_add</span>
</span><span data-line="1145">                    <span class="n">X_sub_in_tank_add</span> <span class="o">=</span> <span class="n">X_sub_in_tank_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_in_tank_add</span>
</span><span data-line="1146">                    <span class="n">X_sub_out_tank_add</span> <span class="o">=</span> <span class="n">X_sub_out_tank_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_out_tank_add</span>
</span><span data-line="1147">
</span><span data-line="1148">        <span class="c1"># Components Destruction</span>
</span><span data-line="1149">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_uv [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_tot_add</span>
</span><span data-line="1150">
</span><span data-line="1151">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="1152">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span>
</span><span data-line="1153">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="1154">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_water [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">X_water_in</span> <span class="o">-</span> <span class="n">X_water_out</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_water [W]&quot;</span><span class="p">]</span>
</span><span data-line="1155">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="p">(</span><span class="n">X_water_in</span> <span class="o">-</span> <span class="n">X_bhe_out</span><span class="p">)</span>
</span><span data-line="1156">
</span><span data-line="1157">        <span class="n">X_in_tank</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_in [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_uv [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_in_tank_add</span>
</span><span data-line="1158">        <span class="n">X_out_tank</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_out_tank_add</span>
</span><span data-line="1159">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_tank</span> <span class="o">-</span> <span class="n">X_out_tank</span>
</span><span data-line="1160">
</span><span data-line="1161">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_mix [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="1162">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_sup_w_in [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="1163">        <span class="p">)</span>
</span><span data-line="1164">
</span><span data-line="1165">        <span class="c1"># Efficiency</span>
</span><span data-line="1166">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_ref [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="1167">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="1168">
</span><span data-line="1169">        <span class="k">return</span> <span class="n">df</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../../_static/documentation_options.js?v=01f34227"></script>
      <script src="../../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../../_static/copybutton.js?v=f281be69"></script>
      <script src="../../../_static/design-tabs.js?v=f930bc37"></script>
      <script src="../../../_static/shibuya.js?v=cac61aee"></script></body>
</html>